Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Caprari;K+ KCM;KCM065FA+002521N3;SingleChannel;65;40.0;2.5;2900;3~400 В;72.0;27.9;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 17; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065FD+002021N3;SingleChannel;65;40.0;2.0;2900;3~400 В;57.6;24.1;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 17; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065FG+002021N3;SingleChannel;65;40.0;2.0;2900;3~400 В;50.4;19.5;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 17; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065HA+004821N3;SingleChannel;65;40.0;4.8;2900;3~400 В;54.0;35.0;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 19; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065HD+004821N3;SingleChannel;65;40.0;4.8;2900;3~400 В;93.6;31.0;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 19; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065HG+003821N3;SingleChannel;65;40.0;3.8;2900;3~400 В;72.0;26.2;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 19; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM065HL+003821N3;SingleChannel;65;40.0;3.8;2900;3~400 В;63.0;25.0;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 19; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FA+002641N3;Vortex;65;55.0;2.6;1450;3~400 В;75.6;10.6;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 13; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FA+003121N3;Vortex;65;40.0;3.1;2900;3~400 В;25.2;26.8;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 15; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FD+002141N3;Vortex;65;55.0;2.1;1450;3~400 В;54.0;9.3;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 13; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FD+003121N3;Vortex;65;40.0;3.1;2900;3~400 В;39.6;22.7;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 15; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FG+001641N3;Vortex;65;55.0;1.6;1450;3~400 В;54.0;7.8;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 13; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FG+002521N3;Vortex;65;40.0;2.5;2900;3~400 В;39.6;17.4;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 15; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW065FL+002021N3;Vortex;65;40.0;2.0;2900;3~400 В;39.6;15.8;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 15; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA080HA+002941N3;Open;80;99.8;2.9;1450;3~400 В;111.6;15.0;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 39; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA080HD+002141N3;Open;80;80.1;2.1;1450;3~400 В;108.0;13.0;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 39; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA080HG+001641N3;Open;80;78.6;1.6;1450;3~400 В;99.0;11.8;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 39; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA080HL+001641N3;Open;80;78.3;1.6;1450;3~400 В;81.0;10.1;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 39; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080FA+002141N3;SingleChannel;80;75.0;2.1;1450;3~400 В;81.0;13.9;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 35; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080FD+002141N3;SingleChannel;80;75.0;2.1;1450;3~400 В;108.0;12.6;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 35; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080FG+001641N3;SingleChannel;80;75.0;1.6;1450;3~400 В;90.0;11.0;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 35; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080FL+001641N3;SingleChannel;80;75.0;1.6;1450;3~400 В;90.0;9.6;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 35; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HA+001561N3;SingleChannel;80;75.0;1.5;960;3~400 В;79.2;7.2;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 31; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HA+002941N3;SingleChannel;80;75.0;2.9;1450;3~400 В;108.0;15.9;8;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HA+005842N3;SingleChannel;80;80.0;5.8;1450;3~400 В;219.6;21.4;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HD+001561N3;SingleChannel;80;75.0;1.5;960;3~400 В;64.8;5.7;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 31; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HD+002141N3;SingleChannel;80;75.0;2.1;1450;3~400 В;90.0;13.2;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HD+004641N3;SingleChannel;80;80.0;4.6;1450;3~400 В;162.0;19.3;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HG+001561N3;SingleChannel;80;75.0;1.5;960;3~400 В;64.8;4.3;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 31; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HG+001641N3;SingleChannel;80;75.0;1.6;1450;3~400 В;90.0;10.8;6;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HG+003741N3;SingleChannel;80;80.0;3.7;1450;3~400 В;144.0;16.8;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080HL+002941N3;SingleChannel;80;80.0;2.9;1450;3~400 В;126.0;14.9;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 37; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LA+012522N3;SingleChannel;80;55.0;12.5;2900;3~400 В;144.0;53.6;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LC+012522N3;SingleChannel;80;55.0;12.5;2900;3~400 В;144.0;42.5;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LE+009022N3;SingleChannel;80;55.0;9.0;2900;3~400 В;144.0;35.5;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LG+006522N3;SingleChannel;80;55.0;6.5;2900;3~400 В;108.0;30.1;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LI+006522N3;SingleChannel;80;55.0;6.5;2900;3~400 В;126.0;22.5;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM080LP+016522N3;SingleChannel;80;55.0;16.5;2900;3~400 В;162.0;62.9;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 47; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HA+001561N3;Vortex;80;80.0;1.5;960;3~400 В;82.8;7.6;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 29; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HA+005842N3;Vortex;80;80.0;5.8;1450;3~400 В;129.6;17.3;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HC+004641N3;Vortex;80;80.0;4.6;1450;3~400 В;108.0;15.7;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HE+001561N3;Vortex;80;80.0;1.5;960;3~400 В;72.0;6.1;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 29; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HE+003741N3;Vortex;80;80.0;3.7;1450;3~400 В;108.0;14.1;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HH+002941N3;Vortex;80;80.0;2.9;1450;3~400 В;90.0;12.4;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HI+001561N3;Vortex;80;80.0;1.5;960;3~400 В;54.0;4.7;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 29; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HI+002141N3;Vortex;80;80.0;2.1;1450;3~400 В;72.0;10.9;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HM+001561N3;Vortex;80;80.0;1.5;960;3~400 В;36.0;4.1;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 29; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HM+001641N3;Vortex;80;80.0;1.6;1450;3~400 В;54.0;9.4;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HN+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;21.6;34.9;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HN+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;54.0;34.9;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HP+001561N3;Vortex;80;80.0;1.5;960;3~400 В;36.0;3.1;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 29; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HP+001641N3;Vortex;80;80.0;1.6;1450;3~400 В;36.0;6.9;8;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 33; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HP+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;36.0;28.8;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HP+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;108.0;28.7;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HQ+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;28.8;33.1;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HQ+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;90.0;33.0;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HR+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;36.0;30.9;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HR+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;108.0;30.7;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HT+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;54.0;26.7;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HT+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;108.0;26.6;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HV+004821N3;Vortex;80;80.0;4.8;2900;3~400 В;36.0;19.5;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HW+004821N3;Vortex;80;80.0;4.8;2900;3~400 В;32.4;25.1;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HW+006522N3;Vortex;80;80.0;6.5;2900;3~400 В;75.6;25.6;17;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HW+009022N3;Vortex;80;80.0;9.0;2900;3~400 В;133.2;25.5;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 43; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HX+004821N3;Vortex;80;80.0;4.8;2900;3~400 В;54.0;17.0;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080HZ+004821N3;Vortex;80;80.0;4.8;2900;3~400 В;54.0;14.0;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 41; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LA+016522N3;Vortex;80;80.0;16.5;2900;3~400 В;14.4;67.7;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LD+016522N3;Vortex;80;80.0;16.5;2900;3~400 В;36.0;61.5;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LG+016522N3;Vortex;80;80.0;16.5;2900;3~400 В;54.0;55.2;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LL+016522N3;Vortex;80;80.0;16.5;2900;3~400 В;90.0;47.7;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LP+016522N3;Vortex;80;80.0;16.5;2900;3~400 В;154.8;41.8;17;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW080LR+012522N3;Vortex;80;80.0;12.5;2900;3~400 В;154.8;33.3;17;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 45; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100HA+005842N3;Open;100;128.3;5.8;1450;3~400 В;205.2;20.9;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 59; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100HD+004641N3;Open;100;118.8;4.6;1450;3~400 В;180.0;17.4;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 59; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100HG+003741N3;Open;100;118.3;3.7;1450;3~400 В;162.0;15.9;8;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 59; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100HL+002941N3;Open;100;103.7;2.9;1450;3~400 В;144.0;14.1;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 59; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100LA+012542N3;Open;100;186.3;12.5;1450;3~400 В;216.0;30.8;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 61; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100LD+012542N3;Open;100;185.9;12.5;1450;3~400 В;262.8;28.4;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 61; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100LG+010542N3;Open;100;185.4;10.5;1450;3~400 В;216.0;25.0;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 61; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100LL+007542N3;Open;100;161.7;7.5;1450;3~400 В;216.0;21.7;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 61; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100NA+026042N3;Open;100;373.5;26.0;1450;3~400 В;327.6;40.0;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 83; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100ND+021042N3;Open;100;397.1;21.0;1450;3~400 В;252.0;37.2;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 83; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100NG+019342N3;Open;100;364.6;19.3;1450;3~400 В;252.0;33.7;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 83; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA100NL+016542N3;Open;100;342.0;16.5;1450;3~400 В;252.0;29.9;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 83; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HA+001861N3;SingleChannel;100;80.0;1.8;960;3~400 В;136.8;9.5;18;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 51; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HA+005842N3;SingleChannel;100;80.0;5.8;1450;3~400 В;223.2;21.2;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 57; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HD+001861N3;SingleChannel;100;80.0;1.8;960;3~400 В;126.0;8.7;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 51; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HD+004641N3;SingleChannel;100;80.0;4.6;1450;3~400 В;162.0;19.3;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 57; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HG+001561N3;SingleChannel;100;80.0;1.5;960;3~400 В;108.0;7.2;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 51; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HG+003741N3;SingleChannel;100;80.0;3.7;1450;3~400 В;144.0;16.9;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 57; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HL+001561N3;SingleChannel;100;80.0;1.5;960;3~400 В;90.0;5.4;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 51; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100HL+002941N3;SingleChannel;100;80.0;2.9;1450;3~400 В;126.0;14.3;7;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 57; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NA+023042N3;SingleChannel;100;100.0;23.0;1450;3~400 В;252.0;39.6;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 81; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NA+035022N3;SingleChannel;100;80.0;35.0;2900;3~400 В;162.0;80.1;8;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NB+035022N3;SingleChannel;100;80.0;35.0;2900;3~400 В;180.0;77.0;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NC+026022N3;SingleChannel;100;80.0;26.0;2900;3~400 В;108.0;73.7;5;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NC+035022N3;SingleChannel;100;80.0;35.0;2900;3~400 В;180.0;73.9;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100ND+019342N3;SingleChannel;100;100.0;19.3;1450;3~400 В;270.0;34.3;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 81; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100ND+026022N3;SingleChannel;100;80.0;26.0;2900;3~400 В;144.0;67.9;8;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100ND+035022N3;SingleChannel;100;80.0;35.0;2900;3~400 В;180.0;68.0;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NE+026022N3;SingleChannel;100;80.0;26.0;2900;3~400 В;180.0;59.3;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NF+026022N3;SingleChannel;100;80.0;26.0;2900;3~400 В;201.6;54.5;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NG+019342N3;SingleChannel;100;100.0;19.3;1450;3~400 В;270.0;31.0;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 81; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NG+026022N3;SingleChannel;100;80.0;26.0;2900;3~400 В;201.6;49.4;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 87; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM100NL+016542N3;SingleChannel;100;100.0;16.5;1450;3~400 В;270.0;27.4;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 81; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100HA+005842N3;Vortex;100;100.0;5.8;1450;3~400 В;108.0;15.0;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 53; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100HF+004641N3;Vortex;100;100.0;4.6;1450;3~400 В;117.0;11.6;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 53; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100HL+003741N3;Vortex;100;100.0;3.7;1450;3~400 В;129.6;10.0;17;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 53; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100HN+002941N3;Vortex;100;100.0;2.9;1450;3~400 В;108.0;8.8;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 53; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100HR+002141N3;Vortex;100;100.0;2.1;1450;3~400 В;90.0;7.4;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 53; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LA+004061N3;Vortex;100;100.0;4.0;960;3~400 В;158.4;10.1;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 49; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LA+012542N3;Vortex;100;100.0;12.5;1450;3~400 В;241.2;23.0;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 55; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LC+004061N3;Vortex;100;100.0;4.0;960;3~400 В;144.0;8.3;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 49; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LC+010542N3;Vortex;100;100.0;10.5;1450;3~400 В;180.0;18.8;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 55; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LE+004061N3;Vortex;100;100.0;4.0;960;3~400 В;108.0;7.3;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 49; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100LE+007542N3;Vortex;100;100.0;7.5;1450;3~400 В;162.0;16.6;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 55; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100ND+035022N3;Vortex;100;80.0;35.0;2900;3~400 В;108.0;56.3;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NE+035022N3;Vortex;100;80.0;35.0;2900;3~400 В;126.0;53.4;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NF+035022N3;Vortex;100;80.0;35.0;2900;3~400 В;144.0;49.7;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NG+035022N3;Vortex;100;80.0;35.0;2900;3~400 В;180.0;45.5;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NH+035022N3;Vortex;100;80.0;35.0;2900;3~400 В;216.0;40.6;16;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NI+026022N3;Vortex;100;80.0;26.0;2900;3~400 В;180.0;35.4;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCW;KCW100NL+026022N3;Vortex;100;80.0;26.0;2900;3~400 В;198.0;29.2;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 85; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150HA+005842N3;Open;150;151.9;5.8;1450;3~400 В;277.2;16.8;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 69; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150HD+004641N3;Open;150;142.5;4.6;1450;3~400 В;216.0;15.1;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 69; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150HG+003741N3;Open;150;141.9;3.7;1450;3~400 В;180.0;12.9;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 69; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150HL+002941N3;Open;150;141.7;2.9;1450;3~400 В;180.0;11.4;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 69; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150HP+002141N3;Open;150;126.6;2.1;1450;3~400 В;162.0;9.6;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 69; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150NA+026042N3;Open;150;382.4;26.0;1450;3~400 В;471.6;36.9;18;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 91; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150ND+021042N3;Open;150;409.2;21.0;1450;3~400 В;450.0;32.7;17;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 91; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150NG+019342N3;Open;150;376.8;19.3;1450;3~400 В;471.6;30.1;18;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 91; размеры/масса и данные двигателей — там же"
Caprari;K+ KCA;KCA150NL+016542N3;Open;150;354.3;16.5;1450;3~400 В;471.6;26.2;18;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 91; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150HA+005842N3;SingleChannel;150;80.0;5.8;1450;3~400 В;270.0;18.1;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 65; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150HD+004641N3;SingleChannel;150;80.0;4.6;1450;3~400 В;216.0;12.1;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 65; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150LA+004061N3;SingleChannel;150;100.0;4.0;960;3~400 В;223.2;12.4;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 63; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150LD+004061N3;SingleChannel;150;100.0;4.0;960;3~400 В;180.0;10.9;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 63; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150LG+004061N3;SingleChannel;150;100.0;4.0;960;3~400 В;162.0;9.3;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 63; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150NA+026042N3;SingleChannel;150;115.0;26.0;1450;3~400 В;478.8;39.9;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 89; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150ND+021042N3;SingleChannel;150;115.0;21.0;1450;3~400 В;360.0;34.9;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 89; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150NG+019342N3;SingleChannel;150;115.0;19.3;1450;3~400 В;360.0;32.0;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 89; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150NL+016542N3;SingleChannel;150;115.0;16.5;1450;3~400 В;360.0;27.6;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 89; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150RB+055042X1;SingleChannel;150;102.0;55.0;1450;3~400 В;648.0;62.1;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 133; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150RE+045042X1;SingleChannel;150;102.0;45.0;1450;3~400 В;648.0;54.2;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 133; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150RH+037042X1;SingleChannel;150;102.0;37.0;1450;3~400 В;648.0;47.6;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 133; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM150RM+030042X1;SingleChannel;150;102.0;30.0;1450;3~400 В;540.0;42.4;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 133; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NA+007562N3;MultiChannel;200;100.0;7.5;960;3~400 В;583.2;10.4;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 71; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NA+011062N3;MultiChannel;200;100.0;11.0;960;3~400 В;583.2;11.6;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 95; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NA+026042N3;MultiChannel;200;100.0;26.0;1450;3~400 В;972.0;24.9;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 97; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200ND+021042N3;MultiChannel;200;100.0;21.0;1450;3~400 В;810.0;20.1;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 97; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NG+007562N3;MultiChannel;200;100.0;7.5;960;3~400 В;450.0;7.7;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 71; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NG+011062N3;MultiChannel;200;100.0;11.0;960;3~400 В;450.0;8.1;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 95; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NG+019342N3;MultiChannel;200;100.0;19.3;1450;3~400 В;810.0;18.0;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 97; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NL+007562N3;MultiChannel;200;100.0;7.5;960;3~400 В;360.0;5.9;10;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 71; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NL+011062N3;MultiChannel;200;100.0;11.0;960;3~400 В;360.0;5.9;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 95; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD200NL+016542N3;MultiChannel;200;100.0;16.5;1450;3~400 В;630.0;12.9;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 97; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM200PA+019562N3;SingleChannel;200;135.0;19.5;960;3~400 В;619.2;23.2;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 93; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM200PD+015062N3;SingleChannel;200;135.0;15.0;960;3~400 В;540.0;20.3;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 93; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM200PG+011062N3;SingleChannel;200;135.0;11.0;960;3~400 В;450.0;13.0;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 93; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD250PA+019562N3;MultiChannel;250;115.0;19.5;960;3~400 В;1098.0;15.0;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 99; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD250PD+015062N3;MultiChannel;250;115.0;15.0;960;3~400 В;900.0;11.4;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 99; размеры/масса и данные двигателей — там же"
Caprari;K+ KCD;KCD250PI+011062N3;MultiChannel;250;115.0;11.0;960;3~400 В;720.0;8.4;9;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 99; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250RB+045062X1;SingleChannel;250;163.0;45.0;960;3~400 В;1098.0;33.5;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 137; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250RE+037062X1;SingleChannel;250;163.0;37.0;960;3~400 В;990.0;29.8;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 137; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250RH+030062X1;SingleChannel;250;163.0;30.0;960;3~400 В;990.0;26.9;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 137; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250RM+022062X1;SingleChannel;250;163.0;22.0;960;3~400 В;900.0;20.8;11;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 137; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250RM+082042N3;SingleChannel;250;163.0;82.0;1450;3~400 В;1252.8;45.0;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 115; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TA+180042N1;SingleChannel;250;163.0;180.0;1450;3~400 В;1170.0;78.1;12;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TB+145042N1;SingleChannel;250;163.0;145.0;1450;3~400 В;1170.0;74.1;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TD+145042N1;SingleChannel;250;163.0;145.0;1450;3~400 В;1170.0;70.8;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TE+145042N1;SingleChannel;250;163.0;145.0;1450;3~400 В;1242.0;65.9;15;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TG+120042N1;SingleChannel;250;163.0;120.0;1450;3~400 В;1170.0;62.4;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TH+100042N1;SingleChannel;250;163.0;100.0;1450;3~400 В;1170.0;59.3;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250TL+100042N1;SingleChannel;250;163.0;100.0;1450;3~400 В;1170.0;55.3;13;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 151; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250ZA+021082N1;SingleChannel;250;163.0;21.0;725;3~400 В;918.0;19.7;18;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 111; размеры/масса и данные двигателей — там же"
Caprari;K+ KCM;KCM250ZD+018582X1;SingleChannel;250;163.0;18.5;725;3~400 В;882.0;18.7;14;0;0;0;CatalogTable;"Caprari «K+ Electric submersible sewage pumps 50 Hz», cod. 996485X/09-24 — таблица Q–H, стр. 135; размеры/масса и данные двигателей — там же"
Dreno Pompe;Compatta;Compatta 1 M;Vortex;32;30.0;0.28;2850;1~230 В;9.0;;5;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 17 (печатн. 16)
Dreno Pompe;Compatta;Compatta 1.5 M/T;Vortex;32;30.0;0.37;2850;1~230 В / 3~400 В;10.8;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 17 (печатн. 16)
Dreno Pompe;Compatta;Compatta 2 M/T;Vortex;40;35.0;0.56;2850;1~230 В / 3~400 В;14.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 17 (печатн. 16)
Dreno Pompe;Compatta;Compatta 3 M/T;Vortex;40;35.0;0.75;2850;1~230 В / 3~400 В;16.2;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 17 (печатн. 16)
Dreno Pompe;Compatta;Compatta 22 M/T;Vortex;50;40.0;0.56;2850;1~230 В / 3~400 В;25.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 19 (печатн. 18)
Dreno Pompe;Compatta;Compatta 32 M/T;Vortex;50;40.0;0.75;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 19 (печатн. 18)
Dreno Pompe;Compatta;Compatta 4 M/T;Vortex;50;50.0;1.1;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 19 (печатн. 18)
Dreno Pompe;Compatta;Compatta 55 M/T;Vortex;50;50.0;1.5;2850;1~230 В / 3~400 В;32.4;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta, стр. 19 (печатн. 18)
Dreno Pompe;Compatta PRO;Compatta PRO 50-2/060 M/T;Vortex;50;50.0;0.6;2850;1~230 В / 3~400 В;25.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta PRO, стр. 25 (печатн. 24)
Dreno Pompe;Compatta PRO;Compatta PRO 50-2/080 M/T;Vortex;50;50.0;0.8;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta PRO, стр. 25 (печатн. 24)
Dreno Pompe;Compatta PRO;Compatta PRO 50-2/110 M/T;Vortex;50;50.0;1.1;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta PRO, стр. 25 (печатн. 24)
Dreno Pompe;Compatta PRO;Compatta PRO 50-2/150 M/T;Vortex;50;50.0;1.5;2850;1~230 В / 3~400 В;36.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta PRO, стр. 25 (печатн. 24)
Dreno Pompe;Compatta PRO;Compatta PRO 50-2/220 T;Vortex;50;50.0;2.2;2850;3~400 В;39.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Compatta PRO, стр. 25 (печатн. 24)
Dreno Pompe;Alpha V;Alpha V 2 M/T;Vortex;40;35.0;0.56;2850;1~230 В / 3~400 В;18.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 31 (печатн. 30)
Dreno Pompe;Alpha V;Alpha V 3 M/T;Vortex;40;35.0;0.75;2850;1~230 В / 3~400 В;21.6;;12;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 31 (печатн. 30)
Dreno Pompe;Alpha V;Alpha V 22 M/T;Vortex;50;40.0;0.56;2850;1~230 В / 3~400 В;25.2;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 33 (печатн. 32)
Dreno Pompe;Alpha V;Alpha V 32 M/T;Vortex;50;40.0;0.75;2850;1~230 В / 3~400 В;28.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 33 (печатн. 32)
Dreno Pompe;Alpha V;Alpha V 4 M/T;Vortex;50;45.0;1.1;2850;1~230 В / 3~400 В;28.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 33 (печатн. 32)
Dreno Pompe;Alpha V;Alpha V 55 M/T;Vortex;50;45.0;1.5;2850;1~230 В / 3~400 В;32.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V, стр. 33 (печатн. 32)
Dreno Pompe;Alpha V PRO;Alpha V PRO 50-2/060 M/T;Vortex;50;50.0;0.6;2850;1~230 В / 3~400 В;25.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V PRO, стр. 39 (печатн. 38)
Dreno Pompe;Alpha V PRO;Alpha V PRO 50-2/080 M/T;Vortex;50;50.0;0.8;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V PRO, стр. 39 (печатн. 38)
Dreno Pompe;Alpha V PRO;Alpha V PRO 50-2/110 M/T;Vortex;50;50.0;1.1;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V PRO, стр. 39 (печатн. 38)
Dreno Pompe;Alpha V PRO;Alpha V PRO 50-2/150 M/T;Vortex;50;50.0;1.5;2850;1~230 В / 3~400 В;36.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V PRO, стр. 39 (печатн. 38)
Dreno Pompe;Alpha V PRO;Alpha V PRO 50-2/220 T;Vortex;50;50.0;2.2;2850;3~400 В;39.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Alpha V PRO, стр. 39 (печатн. 38)
Dreno Pompe;DNA;DNA 50-2/056 M/T;Vortex;50;45.0;0.56;2850;1~230 В / 3~400 В;25.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 45 (печатн. 44)
