Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Dreno Pompe;DNA;DNA 50-2/075 M/T;Vortex;50;45.0;0.75;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 45 (печатн. 44)
Dreno Pompe;DNA;DNA 50-2/110 M/T;Vortex;50;50.0;1.1;2850;1~230 В / 3~400 В;28.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 47 (печатн. 46)
Dreno Pompe;DNA;DNA 50-2/150 M/T;Vortex;50;50.0;1.5;2850;1~230 В / 3~400 В;32.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 47 (печатн. 46)
Dreno Pompe;DNA;DNA 50-2/220 T;Vortex;50;50.0;2.2;2850;3~400 В;36.0;;11;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 47 (печатн. 46)
Dreno Pompe;DNA;DNA 50-2/220-1 T;Vortex;50;50.0;2.2;2850;3~400 В;18.0;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 47 (печатн. 46)
Dreno Pompe;DNA;DNA 50-4/090 M/T;Vortex;50;50.0;0.9;1450;1~230 В / 3~400 В;27.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 49 (печатн. 48)
Dreno Pompe;DNA;DNA 65-2/110 M/T;Vortex;65;65.0;1.1;2850;1~230 В / 3~400 В;28.8;;5;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 51 (печатн. 50)
Dreno Pompe;DNA;DNA 65-2/150 M/T;Vortex;65;65.0;1.5;2850;1~230 В / 3~400 В;39.6;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 51 (печатн. 50)
Dreno Pompe;DNA;DNA 65-2/220 T;Vortex;65;65.0;2.2;2850;3~400 В;50.4;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 51 (печатн. 50)
Dreno Pompe;DNA;DNA 80-2/110 M/T;Vortex;80;80.0;1.1;2850;1~230 В / 3~400 В;43.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 53 (печатн. 52)
Dreno Pompe;DNA;DNA 80-2/150 M/T;Vortex;80;80.0;1.5;2850;1~230 В / 3~400 В;50.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 53 (печатн. 52)
Dreno Pompe;DNA;DNA 80-2/220 T;Vortex;80;80.0;2.2;2850;3~400 В;57.6;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 53 (печатн. 52)
Dreno Pompe;DNA;DNA 80-4/090 M/T;Vortex;80;75.0;0.9;1450;1~230 В / 3~400 В;43.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNA, стр. 53 (печатн. 52)
Dreno Pompe;V2;VM-VT 65/2/125 C.336;Vortex;65;50.0;1.5;2850;1~230 В / 3~400 В;43.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 59 (печатн. 58)
Dreno Pompe;V2;VT 65/2/125 C.337;Vortex;65;50.0;2.2;2850;3~400 В;50.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 59 (печатн. 58)
Dreno Pompe;V2;VT 65/2/152 C.346;Vortex;65;55.0;3.2;2850;3~400 В;57.6;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 59 (печатн. 58)
Dreno Pompe;V2;VT 65/2/152 C.347;Vortex;65;55.0;4.2;2850;3~400 В;68.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 59 (печатн. 58)
Dreno Pompe;V2;VT 80/2/152 C.346;Vortex;80;50.0;3.2;2850;3~400 В;72.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 61 (печатн. 60)
Dreno Pompe;V2;VT 80/2/152 C.347;Vortex;80;50.0;4.2;2850;3~400 В;86.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 61 (печатн. 60)
Dreno Pompe;V2;VT 80/2/173 C.354;Vortex;80;70.0;5.2;2850;3~400 В;115.2;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 63 (печатн. 62)
Dreno Pompe;V2;VT 80/2/173 C.357;Vortex;80;70.0;7.5;2850;3~400 В;129.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 63 (печатн. 62)
Dreno Pompe;V2;VT 80/2/173 C.359;Vortex;80;70.0;9.2;2850;3~400 В;144.0;;11;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V2, стр. 63 (печатн. 62)
Dreno Pompe;VTH;VTH 80-2/120;Vortex;80;70.0;12.0;2850;3~400 В;108.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 69 (печатн. 68)
Dreno Pompe;VTH;VTH 80-2/150;Vortex;80;70.0;15.0;2850;3~400 В;144.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 69 (печатн. 68)
Dreno Pompe;VTH;VTH 80-2/200;Vortex;80;70.0;20.0;2850;3~400 В;144.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 69 (печатн. 68)
Dreno Pompe;VTH;VTH 80-2/250;Vortex;80;70.0;25.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 69 (печатн. 68)
Dreno Pompe;VTH;VTH 100-2/150;Vortex;100;100.0;15.0;2850;3~400 В;144.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/200;Vortex;100;100.0;20.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/250;Vortex;100;100.0;25.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/300;Vortex;100;100.0;30.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/350;Vortex;100;100.0;35.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/400;Vortex;100;100.0;40.0;2850;3~400 В;151.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/400-1;Vortex;100;100.0;40.0;2850;3~400 В;122.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;VTH;VTH 100-2/400-2;Vortex;100;100.0;40.0;2850;3~400 В;86.4;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия VTH, стр. 71 (печатн. 70)
Dreno Pompe;V4;VT 65/4/125 C.341;Vortex;65;65.0;1.1;1450;3~400 В;43.2;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 77 (печатн. 76)
Dreno Pompe;V4;VT 65/4/125 C.342;Vortex;65;65.0;1.25;1450;3~400 В;43.2;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 77 (печатн. 76)
Dreno Pompe;V4;VT 65/4/152 C.344;Vortex;65;65.0;2.2;1450;3~400 В;57.6;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 77 (печатн. 76)
Dreno Pompe;V4;VT 65/4/152 C.345;Vortex;65;65.0;3.0;1450;3~400 В;72.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 77 (печатн. 76)
Dreno Pompe;V4;VM-VT 80/4/125 C.341;Vortex;80;75.0;1.1;1450;1~230 В / 3~400 В;57.6;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 79 (печатн. 78)
Dreno Pompe;V4;VM-VT 80/4/125 C.342;Vortex;80;75.0;1.25;1450;1~230 В / 3~400 В;72.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 79 (печатн. 78)
Dreno Pompe;V4;VT 80/4/152 C.344;Vortex;80;80.0;2.2;1450;3~400 В;100.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 79 (печатн. 78)
Dreno Pompe;V4;VT 80/4/152 C.345;Vortex;80;80.0;3.0;1450;3~400 В;115.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 79 (печатн. 78)
Dreno Pompe;V4;VT 100/4/152 C.348;Vortex;100;100.0;1.7;1450;3~400 В;72.0;;5;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/152 C.349;Vortex;100;100.0;2.2;1450;3~400 В;86.4;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/152 C.350;Vortex;100;100.0;3.0;1450;3~400 В;115.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/173 C.355;Vortex;100;90.0;4.0;1450;3~400 В;129.6;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/173 C.356;Vortex;100;90.0;6.0;1450;3~400 В;144.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/173 C.358;Vortex;100;90.0;7.5;1450;3~400 В;165.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 81 (печатн. 80)
Dreno Pompe;V4;VT 100/4/200 C.362;Vortex;100;90.0;11.5;1450;3~400 В;144.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 85 (печатн. 84)
Dreno Pompe;V4;VT 100/4/200 C.363;Vortex;100;90.0;15.0;1450;3~400 В;194.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 85 (печатн. 84)
Dreno Pompe;V4;VT 100/4/240 C.370;Vortex;100;90.0;18.0;1450;3~400 В;144.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 85 (печатн. 84)
Dreno Pompe;V4;VT 100/4/240 C.375;Vortex;100;90.0;20.0;1450;3~400 В;144.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 85 (печатн. 84)
Dreno Pompe;V4;VT 100/4/240 C.380;Vortex;100;90.0;25.0;1450;3~400 В;194.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 85 (печатн. 84)
Dreno Pompe;V4;VT 150/4/340 C.385;Vortex;150;130.0;37.0;1450;3~400 В;396.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 87 (печатн. 86)
Dreno Pompe;V4;VT 150/4/340 C.390;Vortex;150;130.0;45.0;1450;3~400 В;432.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 87 (печатн. 86)
Dreno Pompe;V4;VT 150/4/340 C.395;Vortex;150;130.0;54.5;1450;3~400 В;432.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия V4, стр. 87 (печатн. 86)
Dreno Pompe;DNB;DNB 65-2/080 M/T;MultiChannel;65;50.0;0.8;2850;1~230 В / 3~400 В;36.0;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 93 (печатн. 92)
Dreno Pompe;DNB;DNB 65-2/110 M/T;MultiChannel;65;50.0;1.1;2850;1~230 В / 3~400 В;39.6;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 93 (печатн. 92)
Dreno Pompe;DNB;DNB 65-2/150 M/ T;MultiChannel;65;50.0;1.5;2850;1~230 В / 3~400 В;50.4;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 93 (печатн. 92)
Dreno Pompe;DNB;DNB 65-2/220 T;MultiChannel;65;50.0;2.2;2850;3~400 В;57.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 95 (печатн. 94)
Dreno Pompe;DNB;DNB 65-2/220-1 T;MultiChannel;65;50.0;2.2;2850;3~400 В;36.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 95 (печатн. 94)
Dreno Pompe;DNB;DNB 65-2/220-2 T;MultiChannel;65;50.0;2.2;2850;3~400 В;28.8;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 95 (печатн. 94)
Dreno Pompe;DNB;DNB 80-2/150 M/T;MultiChannel;80;70.0;1.5;2850;1~230 В / 3~400 В;64.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 97 (печатн. 96)
Dreno Pompe;DNB;DNB 80-2/220 T;MultiChannel;80;70.0;2.2;2850;3~400 В;90.0;;13;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 97 (печатн. 96)
Dreno Pompe;DNB;DNB 80-2/220-1 T;MultiChannel;80;70.0;2.2;2850;3~400 В;57.6;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 97 (печатн. 96)
Dreno Pompe;DNB;DNB 80-4/110 M/T;MultiChannel;80;70.0;1.1;1450;1~230 В / 3~400 В;79.2;;12;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия DNB, стр. 99 (печатн. 98)
Dreno Pompe;A2;AM-AT 65/2/125 C.236;SingleChannel;65;40.0;1.5;2850;1~230 В / 3~400 В;50.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 105 (печатн. 104)
Dreno Pompe;A2;AT 65/2/125 C.237;SingleChannel;65;40.0;2.2;2850;3~400 В;57.6;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 105 (печатн. 104)
Dreno Pompe;A2;AT 65/2/152 C. 246;SingleChannel;65;45.0;3.2;2850;3~400 В;64.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 107 (печатн. 106)
Dreno Pompe;A2;AT 65/2/152 C. 247;SingleChannel;65;45.0;4.2;2850;3~400 В;79.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 107 (печатн. 106)
Dreno Pompe;A2;AT 80/2/152 C.246;SingleChannel;80;45.0;3.2;2850;3~400 В;86.4;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 109 (печатн. 108)
Dreno Pompe;A2;AT 80/2/152 C.247;SingleChannel;80;45.0;4.2;2850;3~400 В;100.8;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 109 (печатн. 108)
Dreno Pompe;A2;AT 80/2/173 C.254;SingleChannel;80;60.0;5.5;2850;3~400 В;115.2;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 109 (печатн. 108)
Dreno Pompe;A2;AT 80/2/173 C.257;SingleChannel;80;60.0;7.5;2850;3~400 В;129.6;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 109 (печатн. 108)
Dreno Pompe;A2;AT 80/2/173 C.259;SingleChannel;80;65.0;9.1;2850;3~400 В;158.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A2, стр. 109 (печатн. 108)
Dreno Pompe;A4;AM-AT 80/4/125 C.242;SingleChannel;80;75.0;1.5;1450;1~230 В / 3~400 В;90.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 115 (печатн. 114)
Dreno Pompe;A4;AT 80/4/152 C.244;SingleChannel;80;75.0;2.2;1450;3~400 В;108.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 115 (печатн. 114)
Dreno Pompe;A4;AT 80/4/152 C.245;SingleChannel;80;75.0;3.0;1450;3~400 В;126.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 115 (печатн. 114)
Dreno Pompe;A4;AT 100/4/152 C.243;SingleChannel;100;75.0;1.7;1450;3~400 В;93.6;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 117 (печатн. 116)
Dreno Pompe;A4;AT 100/4/152 C.244;SingleChannel;100;75.0;2.2;1450;3~400 В;108.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 117 (печатн. 116)
Dreno Pompe;A4;AT 100/4/152 C.245;SingleChannel;100;75.0;3.0;1450;3~400 В;129.6;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 117 (печатн. 116)
Dreno Pompe;A4;AT 100/4/173 C.255;SingleChannel;100;90.0;4.0;1450;3~400 В;144.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 117 (печатн. 116)
Dreno Pompe;A4;AT 100/4/173 C.256;SingleChannel;100;90.0;5.5;1450;3~400 В;165.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 117 (печатн. 116)
Dreno Pompe;A4;AT 150/4/173 C.256;SingleChannel;150;100.0;5.8;1450;3~400 В;216.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 119 (печатн. 118)
Dreno Pompe;A4;AT 150/4/173 C.258;SingleChannel;150;100.0;7.5;1450;3~400 В;280.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 119 (печатн. 118)
Dreno Pompe;A4;AT 150/4/200 C.260;SingleChannel;150;80.0;10.0;1450;3~400 В;216.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 123 (печатн. 122)
Dreno Pompe;A4;AT 150/4/200 C.263;SingleChannel;150;80.0;16.0;1450;3~400 В;252.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 123 (печатн. 122)
Dreno Pompe;A4;AT 150/4/200 C.264;SingleChannel;150;110.0;11.0;1450;3~400 В;324.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 125 (печатн. 124)
Dreno Pompe;A4;AT 150/4/200 C.265;SingleChannel;150;110.0;15.0;1450;3~400 В;324.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 125 (печатн. 124)
Dreno Pompe;A4;AT 150/4/240 C.275;SingleChannel;150;120.0;18.0;1450;3~400 В;396.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 125 (печатн. 124)
Dreno Pompe;A4;AT 150/4/240 C.280;SingleChannel;150;120.0;23.0;1450;3~400 В;396.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 125 (печатн. 124)
Dreno Pompe;A4;AT 150/4/340 C.285;SingleChannel;150;110.0;30.0;1450;3~400 В;504.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 127 (печатн. 126)
Dreno Pompe;A4;AT 150/4/340 C.290;SingleChannel;150;120.0;40.0;1450;3~400 В;504.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 127 (печатн. 126)
Dreno Pompe;A4;AT 150/4/340 C.295;SingleChannel;150;130.0;51.0;1450;3~400 В;504.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 127 (печатн. 126)
Dreno Pompe;A4;AT 150/4/340 C.300;SingleChannel;150;140.0;60.0;1450;3~400 В;288.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 127 (печатн. 126)
Dreno Pompe;A4;AT 200/4/200 C.265;SingleChannel;200;110.0;15.0;1450;3~400 В;504.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 129 (печатн. 128)
Dreno Pompe;A4;AT 200/4/240 C.270;SingleChannel;200;110.0;17.0;1450;3~400 В;576.0;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 129 (печатн. 128)
Dreno Pompe;A4;AT 200/4/240 C.275;SingleChannel;200;110.0;20.0;1450;3~400 В;648.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 129 (печатн. 128)
Dreno Pompe;A4;AT 200/4/240 C.280;SingleChannel;200;110.0;26.0;1450;3~400 В;720.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия A4, стр. 129 (печатн. 128)
Dreno Pompe;ATH;ATH 80-2/120;MultiChannel;80;33.0;12.0;2850;3~400 В;194.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 135 (печатн. 134)
Dreno Pompe;ATH;ATH 80-2/150;MultiChannel;80;33.0;15.0;2850;3~400 В;223.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 135 (печатн. 134)
Dreno Pompe;ATH;ATH 80-2/200;MultiChannel;80;40.0;20.0;2850;3~400 В;194.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 135 (печатн. 134)
Dreno Pompe;ATH;ATH 80-2/250;MultiChannel;80;40.0;25.0;2850;3~400 В;216.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 135 (печатн. 134)
Dreno Pompe;ATH;ATH 80-2/300;MultiChannel;80;40.0;30.0;2850;3~400 В;223.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 135 (печатн. 134)
Dreno Pompe;ATH;ATH 100-2/120;MultiChannel;100;33.0;12.0;2850;3~400 В;194.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 137 (печатн. 136)
Dreno Pompe;ATH;ATH 100-2/150;MultiChannel;100;33.0;15.0;2850;3~400 В;223.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 137 (печатн. 136)
Dreno Pompe;ATH;ATH 100-2/200;MultiChannel;100;40.0;20.0;2850;3~400 В;194.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 137 (печатн. 136)
Dreno Pompe;ATH;ATH 100-2/250;MultiChannel;100;40.0;25.0;2850;3~400 В;223.2;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 137 (печатн. 136)
Dreno Pompe;ATH;ATH 100-2/350;MultiChannel;100;45.0;35.0;2900;3~400 В;216.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 139 (печатн. 138)
Dreno Pompe;ATH;ATH 100-2/400;MultiChannel;100;45.0;40.0;2900;3~400 В;216.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 139 (печатн. 138)
Dreno Pompe;ATH;ATH 100-2/420;MultiChannel;100;45.0;42.0;2900;3~400 В;194.4;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия ATH, стр. 139 (печатн. 138)
Dreno Pompe;Grinder;Grix 32-2/090 M/T;Grinder;32;0;0.9;2850;1~230 В / 3~400 В;9.9;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 145 (печатн. 144)
Dreno Pompe;Grinder;Grix 32-2/110 M/T;Grinder;32;0;1.1;2850;1~230 В / 3~400 В;10.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 145 (печатн. 144)
Dreno Pompe;Grinder;Grix 32-2/140 M/T;Grinder;32;0;1.4;2850;1~230 В / 3~400 В;10.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 145 (печатн. 144)
Dreno Pompe;Grinder;GX 50-2/090 M/T;Grinder;32;0;0.9;2850;1~230 В / 3~400 В;12.6;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 149 (печатн. 148)
Dreno Pompe;Grinder;GX 50-2/110 M/T;Grinder;32;0;1.1;2850;1~230 В / 3~400 В;14.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 149 (печатн. 148)
Dreno Pompe;Grinder;GX 50-2/150 M/T;Grinder;32;0;1.5;2850;1~230 В / 3~400 В;18.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 149 (печатн. 148)
Dreno Pompe;Grinder;GX 50-2/220 T;Grinder;32;0;2.2;2850;3~400 В;21.6;;12;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 149 (печатн. 148)
Dreno Pompe;Grinder;GM-GT 50/2/125 C.155;Grinder;32;0;1.6;2850;1~230 В / 3~400 В;14.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 153 (печатн. 152)
Dreno Pompe;Grinder;GM-GT 50/2/125 C.160;Grinder;32;0;2.3;2850;1~230 В / 3~400 В;14.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 153 (печатн. 152)
Dreno Pompe;Grinder;GT 50/2/152 C.165;Grinder;50;0;3.2;2850;3~400 В;18.0;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 153 (печатн. 152)
Dreno Pompe;Grinder;GT 50/2/152 C.170;Grinder;50;0;4.2;2850;3~400 В;21.6;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 153 (печатн. 152)
Dreno Pompe;Grinder;GT 50/2/173 C.175;Grinder;50;0;6.2;2850;3~400 В;28.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 155 (печатн. 154)
Dreno Pompe;Grinder;GT 50/2/173 C.180;Grinder;50;0;7.8;2850;3~400 В;28.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 155 (печатн. 154)
Dreno Pompe;Grinder;GT 50/2/173 C.185;Grinder;50;0;9.5;2850;3~400 В;28.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Grinder, стр. 155 (печатн. 154)
Dreno Pompe;BIC / BIC PRO;BIC 32-2/028 M;MultiChannel;32;8.0;0.28;2850;1~230 В;10.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 161 (печатн. 160)
Dreno Pompe;BIC / BIC PRO;BIC 32-2/037 M/T;MultiChannel;32;8.0;0.37;2850;1~230 В / 3~400 В;12.6;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 161 (печатн. 160)
Dreno Pompe;BIC / BIC PRO;BIC 40-2/056 M/T;MultiChannel;40;10.0;0.56;2850;1~230 В / 3~400 В;21.6;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 163 (печатн. 162)
Dreno Pompe;BIC / BIC PRO;BIC 40-2/075 M/T;MultiChannel;40;10.0;0.75;2850;1~230 В / 3~400 В;25.2;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 163 (печатн. 162)
Dreno Pompe;BIC / BIC PRO;BIC 50-2/110 M/T;MultiChannel;50;10.0;1.1;2850;1~230 В / 3~400 В;28.8;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 163 (печатн. 162)
Dreno Pompe;BIC / BIC PRO;BIC 50-2/150 M/T;MultiChannel;50;10.0;1.5;2850;1~230 В / 3~400 В;36.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 163 (печатн. 162)
Dreno Pompe;BIC / BIC PRO;BIC PRO 50-2/150 M/T;MultiChannel;50;10.0;1.5;2850;1~230 В / 3~400 В;36.0;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 165 (печатн. 164)
Dreno Pompe;BIC / BIC PRO;BIC PRO 50-2/220 T;MultiChannel;50;10.0;2.2;2850;3~400 В;46.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 165 (печатн. 164)
Dreno Pompe;BIC / BIC PRO;AM-AT 40/2/110 C.218;MultiChannel;40;10.0;0.55;2850;1~230 В / 3~400 В;18.0;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 167 (печатн. 166)
Dreno Pompe;BIC / BIC PRO;AM-AT 40/2/110 C.219;MultiChannel;40;10.0;0.75;2850;1~230 В / 3~400 В;21.6;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 167 (печатн. 166)
Dreno Pompe;BIC / BIC PRO;AM-AT 50/2/110 C.225;MultiChannel;50;10.0;1.1;2850;1~230 В / 3~400 В;28.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 167 (печатн. 166)
Dreno Pompe;BIC / BIC PRO;AM-AT 50/2/110 C.226;MultiChannel;50;10.0;1.5;2850;1~230 В / 3~400 В;36.0;;11;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия BIC / BIC PRO, стр. 167 (печатн. 166)
Dreno Pompe;APX;APX 32-2/090 M/T;MultiChannel;32;10.0;0.9;2850;1~230 В / 3~400 В;12.6;;7;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX, стр. 173 (печатн. 172)
Dreno Pompe;APX;APX 32-2/110 M/T;MultiChannel;32;10.0;1.1;2850;1~230 В / 3~400 В;18.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX, стр. 173 (печатн. 172)
Dreno Pompe;APX;APX 32-2/150 M/T;MultiChannel;32;10.0;1.5;2850;1~230 В / 3~400 В;18.0;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX, стр. 173 (печатн. 172)
Dreno Pompe;H2;HM-HT 50/2/125 C.500;MultiChannel;50;17.0;1.5;2850;1~230 В / 3~400 В;28.8;;9;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 185 (печатн. 184)
Dreno Pompe;H2;HT 50/2/125 C.501;MultiChannel;50;17.0;2.2;2850;3~400 В;32.4;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 185 (печатн. 184)
Dreno Pompe;H2;HT 65/2/152 C.502;MultiChannel;65;10.0;3.2;2850;3~400 В;28.8;;5;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 187 (печатн. 186)
Dreno Pompe;H2;HT 65/2/152 C.503;MultiChannel;65;10.0;4.2;2850;3~400 В;36.0;;6;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 187 (печатн. 186)
Dreno Pompe;H2;HT 65/2/173 C.504;MultiChannel;65;10.0;5.5;2850;3~400 В;50.4;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 187 (печатн. 186)
Dreno Pompe;H2;HT 65/2/173 C.505;MultiChannel;65;10.0;7.5;2850;3~400 В;64.8;;10;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия H2, стр. 187 (печатн. 186)
Dreno Pompe;Perfecta;Perfecta®;Unknown;32;6.35;0.25;2850;1~230 В;8.1;;8;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия Perfecta, стр. 201 (печатн. 200)
Dreno Pompe;APX PRO;APX PRO 50-2/110 M/T;MultiChannel;32;0;1.1;2850;1~230 В / 3~400 В;19.8;;11;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX PRO, стр. 179 (печатн. 178)
Dreno Pompe;APX PRO;APX PRO 50-2/150 M/T;MultiChannel;32;0;1.5;2850;1~230 В / 3~400 В;25.2;;13;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX PRO, стр. 179 (печатн. 178)
Dreno Pompe;APX PRO;APX PRO 50-2/220 T;MultiChannel;32;0;2.2;2850;3~400 В;28.8;;14;0;0;0;CatalogTable;Dreno Pompe «Catalogo – Catalogue 50Hz 2022 rev.0», серия APX PRO, стр. 179 (печатн. 178)
Dreno Pompe;Kappa;K075.2.50 N;Open;50;8;0.75;2900;1~230 В / 3~400 В;19.06;15.6;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K040.2.50 N;Open;50;8;0.4;2900;1~230 В / 3~400 В;13.9;10.76;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K150.2.50 N;Open;50;8;1.5;2900;1~230 В / 3~400 В;39.41;18.76;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K120.2.50 H;Open;50;8;1.2;2900;1~230 В / 3~400 В;28.97;19.65;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K220.2.80 N;Open;80;8;2.2;2900;1~230 В / 3~400 В;77.85;17.78;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K220.2.80 H;Open;80;8;2.2;2900;1~230 В / 3~400 В;52.87;23.92;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 8
Dreno Pompe;Kappa;K420.2.80 N;Open;80;8;4.2;2900;1~230 В / 3~400 В;88.01;28.75;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
Dreno Pompe;Kappa;K420.2.80 C;Open;80;8;4.2;2900;1~230 В / 3~400 В;125.87;20.54;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
Dreno Pompe;Kappa;K560.2.100 N;Open;100;8;5.6;2900;1~230 В / 3~400 В;109.45;25.85;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
Dreno Pompe;Kappa;K560.2.100 C;Open;100;8;5.6;2900;1~230 В / 3~400 В;149.57;17.9;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
Dreno Pompe;Kappa;K920.2.100 N;Open;100;8;9.2;2900;1~230 В / 3~400 В;118.37;42.21;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
Dreno Pompe;Kappa;K920.2.100 C;Open;100;8;9.2;2900;1~230 В / 3~400 В;169.06;25.81;14;0;0;0;CatalogTable;Dreno Pompe «KAPPA — contractor pumps», каталог 2024, стр. 9
MASDAF;Enduro;Enduro 50-160 D Ø160;MultiChannel;50;10;4.0;2900;3~400 В;43.02;26.63;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 20 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 D Ø146;MultiChannel;50;10;3.0;2900;3~400 В;40.21;23.3;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 20 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 D Ø135;MultiChannel;50;10;2.2;2900;3~400 В;35.28;18.56;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 20 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 D Ø120;MultiChannel;50;10;1.5;2900;3~400 В;31.68;13.76;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 20 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 X Ø160;Vortex;50;12;5.5;2900;3~400 В;32.87;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 21 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 X Ø148;Vortex;50;12;4.0;2900;3~400 В;29.76;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 21 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 X Ø134;Vortex;50;12;3.0;2900;3~400 В;26.59;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 21 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 X Ø122;Vortex;50;12;2.2;2900;3~400 В;25.91;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 21 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 X Ø110;Vortex;50;12;1.5;2900;3~400 В;22.0;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 21 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 PB Ø153;Cutter;50;10;3.0;2900;3~400 В;31.89;28.16;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 22 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 PB Ø145;Cutter;50;10;2.2;2900;3~400 В;28.57;21.05;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 22 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-160 PB Ø125;Cutter;50;10;1.5;2900;3~400 В;22.85;14.01;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 22 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 D Ø195;MultiChannel;50;18;11.0;2900;3~400 В;59.37;49.7;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 23 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 D Ø170;MultiChannel;50;18;7.5;2900;3~400 В;57.51;39.74;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 23 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 D Ø157;MultiChannel;50;18;5.5;2900;3~400 В;54.41;32.29;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 23 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 D Ø145;MultiChannel;50;18;4.0;2900;3~400 В;49.46;26.24;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 23 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 D Ø135;MultiChannel;50;18;3.0;2900;3~400 В;36.32;18.5;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 23 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 PB Ø200;Cutter;50;18;11.0;2900;3~400 В;28.97;54.69;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 24 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 PB Ø180;Cutter;50;18;7.5;2900;3~400 В;29.52;44.12;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 24 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 PB Ø160;Cutter;50;18;5.5;2900;3~400 В;28.55;34.9;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 24 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 50-200 PB Ø140;Cutter;50;18;4.0;2900;3~400 В;27.4;28.76;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 24 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-190 D Ø172;MultiChannel;80;64;2.2;1450;3~400 В;93.19;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 25 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-190 D Ø138;MultiChannel;80;32;4.0;2900;3~400 В;82.22;23.15;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 26 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-190 D Ø127;MultiChannel;80;32;3.0;2900;3~400 В;68.27;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 26 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø268;MultiChannel;80;42;11.0;1450;3~400 В;154.72;26.66;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 27 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø245;MultiChannel;80;42;7.5;1450;3~400 В;139.9;21.78;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 27 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø185;MultiChannel;80;42;18.5;2900;3~400 В;149.55;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 28 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø170;MultiChannel;80;42;15.0;2900;3~400 В;141.26;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 28 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø154;MultiChannel;80;42;11.0;2900;3~400 В;130.42;24.79;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 28 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 D Ø139;MultiChannel;80;42;7.5;2900;3~400 В;122.46;18.49;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 28 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 X Ø268;Vortex;80;43;18.5;1450;3~400 В;169.76;29.97;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 29 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 X Ø252;Vortex;80;43;15.0;1450;3~400 В;167.29;26.07;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 29 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 X Ø230;Vortex;80;43;11.0;1450;3~400 В;163.04;21.64;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 29 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 80-250 X Ø193;Vortex;80;43;7.5;1450;3~400 В;132.28;15.74;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 29 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-240 D Ø225;MultiChannel;100;50;0;1450;3~400 В;147.22;20.27;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 30 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-240 D Ø204;MultiChannel;100;50;0;1450;3~400 В;116.76;15.19;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 30 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-240 D Ø188;MultiChannel;100;50;0;1450;3~400 В;103.78;;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 30 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-240 X Ø200;Vortex;100;55;0;1450;3~400 В;147.99;;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 31 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-240 X Ø180;Vortex;100;55;0;1450;3~400 В;125.38;12.92;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 31 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 D Ø255;MultiChannel;100;68;0;1450;3~400 В;142.22;;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 32 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 D Ø230;MultiChannel;100;68;0;1450;3~400 В;205.62;17.76;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 32 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 D Ø205;MultiChannel;100;68;0;1450;3~400 В;162.16;;16;0;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 32 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 X Ø235;Vortex;100;65;18.5;1450;3~400 В;271.62;21.75;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 33 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 X Ø220;Vortex;100;65;15.0;1450;3~400 В;253.78;19.14;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 33 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-250 X Ø200;Vortex;100;65;11.0;1450;3~400 В;224.64;15.65;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 33 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-315 D Ø278;MultiChannel;100;68;18.5;1450;3~400 В;307.75;28.35;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 34 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-315 D Ø260;MultiChannel;100;68;15.0;1450;3~400 В;295.2;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 34 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 100-315 D Ø243;MultiChannel;100;68;11.0;1450;3~400 В;279.34;;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 34 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 D Ø328;MultiChannel;150;78;37.0;1450;3~400 В;398.01;34.68;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 35 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 D Ø320;MultiChannel;150;78;30.0;1450;3~400 В;383.83;31.62;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 35 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 D Ø272;MultiChannel;150;78;15.0;1450;3~400 В;292.92;20.91;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 35 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 X Ø242;Vortex;150;70;37.0;1450;3~400 В;513.15;19.8;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 36 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 X Ø220;Vortex;150;70;30.0;1450;3~400 В;513.15;19.8;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 36 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 X Ø195;Vortex;150;70;18.5;1450;3~400 В;402.28;14.43;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 36 (архивная копия; актуальная техдокументация на сайте не опубликована)"
MASDAF;Enduro;Enduro 150-315 X Ø185;Vortex;150;70;15.0;1450;3~400 В;374.82;14.43;16;12;0;0;CatalogTable;"MASDAF (Mas Grup) «Enduro serisi dalgıç kanalizasyon ve atıksu pompaları — Teknik doküman», rev. 03, 06.2018, стр. 36 (архивная копия; актуальная техдокументация на сайте не опубликована)"
Tsunami;AS-WQ;100ASWQ100-18-11-4;Cutter;100;0;11.0;1450;3~380 В;176.0;28.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ100-24-15-4;Cutter;100;0;15.0;1450;3~380 В;195.6;34.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ100-28-18.5-4;Cutter;100;0;18.5;1450;3~380 В;205.8;39.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ100-54-45-4;Cutter;100;0;45.0;1450;3~380 В;304.2;59.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ100-65-55-4;Cutter;100;0;55.0;1450;3~380 В;315.8;72.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ120-35-22-2;Cutter;100;0;22.0;2900;3~380 В;200.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ120-38-30-4;Cutter;100;0;30.0;1450;3~380 В;252.6;47.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ120-44-37-4;Cutter;100;0;37.0;1450;3~380 В;272.1;52.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
