Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Tsunami;AS-WQ;100ASWQ80-27-11-2;Cutter;100;0;11.0;2900;3~380 В;170.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ80-36-18.5-2;Cutter;100;0;18.5;2900;3~380 В;202.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ80-43-22-4;Cutter;100;0;22.0;1450;3~380 В;200.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ90-10-5.5-4;Cutter;100;0;5.5;1450;3~380 В;140.2;16.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ90-12-7.5-4;Cutter;100;0;7.5;1450;3~380 В;152.7;19.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;100ASWQ92-30-15-2;Cutter;100;0;15.0;2900;3~380 В;161.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ100-20-11-2;Cutter;150;0;11.0;2900;3~380 В;205.7;32.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ100-26-15-2;Cutter;150;0;15.0;2900;3~380 В;205.8;39.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ120-17-11-2;Cutter;150;0;11.0;2900;3~380 В;205.7;32.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ120-25-15-2;Cutter;150;0;15.0;2900;3~380 В;205.8;39.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ140-27-22-2;Cutter;150;0;22.0;2900;3~380 В;210.0;45.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ140-30-18.5-2;Cutter;150;0;18.5;2900;3~380 В;224.4;45.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ150-20-18.5-4;Cutter;150;0;18.5;1450;3~380 В;348.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ150-7-5.5-4;Cutter;150;0;5.5;1450;3~380 В;234.2;13.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ160-8-7.5-4;Cutter;150;0;7.5;1450;3~380 В;242.1;15.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ180-11-11-4;Cutter;150;0;11.0;1450;3~380 В;297.4;21.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ180-25-30-4;Cutter;150;0;30.0;1450;3~380 В;419.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ200-15-15-4;Cutter;150;0;15.0;1450;3~380 В;324.4;25.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ200-20-22-4;Cutter;150;0;22.0;1450;3~380 В;396.3;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;150ASWQ200-40-45-4;Cutter;150;0;45.0;1450;3~380 В;507.7;45.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ140-15-11-2;Cutter;200;0;11.0;2900;3~380 В;214.5;32.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ180-15-15-2;Cutter;200;0;15.0;2900;3~380 В;205.8;39.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ180-30-22-2;Cutter;200;0;22.0;2900;3~380 В;252.6;47.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ250-6-7.5-4;Cutter;200;0;7.5;1450;3~380 В;338.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ300-30-45-4;Cutter;200;0;45.0;1450;3~380 В;556.1;39.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ300-33-55-4;Cutter;200;0;55.0;1450;3~380 В;603.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ300-6-11-4;Cutter;200;0;11.0;1450;3~380 В;349.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ400-23-45-4;Cutter;200;0;45.0;1450;3~380 В;556.1;39.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;200ASWQ400-28-55-4;Cutter;200;0;55.0;1450;3~380 В;603.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;250ASWQ500-8-22-4;Cutter;250;0;22.0;1450;3~380 В;737.2;20.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;250ASWQ600-14-45-4;Cutter;250;0;45.0;1450;3~380 В;1008.3;29.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;250ASWQ600-20-55-4;Cutter;250;0;55.0;1450;3~380 В;1008.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;250ASWQ600-25-75-4;Cutter;250;0;75.0;1450;3~380 В;1038.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;250ASWQ600-28-90-4;Cutter;250;0;90.0;1450;3~380 В;1038.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;300ASWQ800-15-55-4;Cutter;300;0;55.0;1450;3~380 В;1098.5;33.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;300ASWQ800-20-75-4;Cutter;300;0;75.0;1450;3~380 В;1040.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ100-16-11-4;Cutter;80;0;11.0;1450;3~380 В;120.0;29.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ100-24-18.5-4;Cutter;80;0;18.5;1450;3~380 В;133.3;37.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ100-30-22-2;Cutter;80;0;22.0;2900;3~380 В;144.0;54.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ60-13-5.5-4;Cutter;80;0;5.5;1450;3~380 В;95.1;19.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ60-26-15-4;Cutter;80;0;15.0;1450;3~380 В;126.2;31.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ60-30-11-2;Cutter;80;0;11.0;2900;3~380 В;122.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ60-43-22-4;Cutter;80;0;22.0;1450;3~380 В;144.0;54.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ70-14-7.5-4;Cutter;80;0;7.5;1450;3~380 В;103.0;22.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ80-36-15-2;Cutter;80;0;15.0;2900;3~380 В;136.0;48.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;AS-WQ;80ASWQ90-30-18.5-2;Cutter;80;0;18.5;2900;3~380 В;142.0;53.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия AS-WQ
Tsunami;B;100B211;SingleChannel;100;35.0;11.0;0;3~380 В;123.7;47.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B23.0;SingleChannel;100;30.0;3.0;0;3~380 В;91.5;19.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B24.0;SingleChannel;100;30.0;4.0;0;3~380 В;92.0;23.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B25.5;SingleChannel;100;30.0;5.5;0;3~380 В;109.9;25.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B27.5;SingleChannel;100;40.0;7.5;0;3~380 В;113.7;33.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B411;SingleChannel;100;50.0;11.0;0;3~380 В;189.8;31.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B415;SingleChannel;100;50.0;15.0;0;3~380 В;209.8;35.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B419;SingleChannel;100;50.0;19.0;0;3~380 В;199.8;38.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B42.2;SingleChannel;100;50.0;2.2;0;3~380 В;100.0;11.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B422;SingleChannel;100;50.0;22.0;0;3~380 В;219.8;44.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B43.7;SingleChannel;100;50.0;3.7;0;3~380 В;130.0;16.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B45.5;SingleChannel;100;50.0;5.5;0;3~380 В;150.0;19.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;100B47.5;SingleChannel;100;50.0;7.5;0;3~380 В;170.0;23.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B211;SingleChannel;150;40.0;11.0;0;3~380 В;197.6;29.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B27.5;SingleChannel;150;35.0;7.5;0;3~380 В;160.1;20.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B411;SingleChannel;150;65.0;11.0;0;3~380 В;260.7;24.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B415;SingleChannel;150;65.0;15.0;0;3~380 В;289.1;29.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B419;SingleChannel;150;60.0;19.0;0;3~380 В;300.9;32.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B422;SingleChannel;150;60.0;22.0;0;3~380 В;332.7;39.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B430;SingleChannel;150;55.0;30.0;0;3~380 В;310.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B437;SingleChannel;150;55.0;37.0;0;3~380 В;330.3;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B445;SingleChannel;150;55.0;45.0;0;3~380 В;355.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B45.5;SingleChannel;150;55.0;5.5;0;3~380 В;199.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;150B47.5;SingleChannel;150;75.0;7.5;0;3~380 В;221.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B411;SingleChannel;200;70.0;11.0;0;3~380 В;451.2;17.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B415;SingleChannel;200;70.0;15.0;0;3~380 В;501.3;20.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B419;SingleChannel;200;70.0;19.0;0;3~380 В;529.1;24.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B422;SingleChannel;200;70.0;22.0;0;3~380 В;553.1;27.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B430;SingleChannel;200;80.0;30.0;0;3~380 В;569.0;33.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B437;SingleChannel;200;90.0;37.0;0;3~380 В;618.1;39.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B445;SingleChannel;200;90.0;45.0;0;3~380 В;658.9;43.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B455;SingleChannel;200;80.0;55.0;0;3~380 В;630.5;51.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B47.5;SingleChannel;200;80.0;7.5;0;3~380 В;393.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;200B475;SingleChannel;200;80.0;75.0;0;3~380 В;653.4;61.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B422;SingleChannel;250;90.0;22.0;0;3~380 В;802.4;22.3;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B430;SingleChannel;250;90.0;30.0;0;3~380 В;859.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B437;SingleChannel;250;90.0;37.0;0;3~380 В;927.2;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B445;SingleChannel;250;90.0;45.0;0;3~380 В;950.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B455;SingleChannel;250;90.0;55.0;0;3~380 В;972.1;42.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;250B475;SingleChannel;250;90.0;75.0;0;3~380 В;1052.8;49.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;300B430;SingleChannel;300;90.0;30.0;0;3~380 В;1030.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;300B437;SingleChannel;300;90.0;37.0;0;3~380 В;1065.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;300B445;SingleChannel;300;90.0;45.0;0;3~380 В;1090.2;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;300B455;SingleChannel;300;90.0;55.0;0;3~380 В;1214.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;300B475;SingleChannel;300;90.0;75.0;0;3~380 В;1249.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;400B645;SingleChannel;400;120.0;45.0;0;3~380 В;1707.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;400B655;SingleChannel;400;120.0;55.0;0;3~380 В;1892.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B2.75;SingleChannel;50;25.0;0.75;0;3~380 В;25.2;11.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B2.75A;SingleChannel;50;25.0;0.75;0;3~380 В;26.3;11.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B2.75S;SingleChannel;50;25.0;0.75;0;3~220 В;25.2;11.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B2.75SA;SingleChannel;50;25.0;0.75;0;3~220 В;26.3;11.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.1;SingleChannel;50;20.0;1.1;0;3~380 В;27.4;17.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.1A;SingleChannel;50;20.0;1.1;0;3~380 В;29.1;17.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.1S;SingleChannel;50;20.0;1.1;0;3~220 В;27.4;17.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.1SA;SingleChannel;50;20.0;1.1;0;3~220 В;29.1;17.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.5;SingleChannel;50;20.0;1.5;0;3~380 В;31.3;20.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.5A;SingleChannel;50;20.0;1.5;0;3~380 В;32.7;21.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.5S;SingleChannel;50;20.0;1.5;0;3~220 В;31.3;20.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B21.5SA;SingleChannel;50;20.0;1.5;0;3~220 В;32.7;21.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B22.2;SingleChannel;50;20.0;2.2;0;3~380 В;40.0;21.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B23.0;SingleChannel;50;20.0;3.0;0;3~380 В;45.7;28.3;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B25.5;SingleChannel;50;20.0;5.5;0;3~380 В;49.9;42.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;50B27.5;SingleChannel;50;25.0;7.5;0;3~380 В;37.0;52.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.1;SingleChannel;65;25.0;1.1;0;3~380 В;31.6;14.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.1A;SingleChannel;65;25.0;1.1;0;3~380 В;33.0;14.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.1S;SingleChannel;65;25.0;1.1;0;3~220 В;31.6;14.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.1SA;SingleChannel;65;25.0;1.1;0;3~220 В;33.0;14.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.5;SingleChannel;65;25.0;1.5;0;3~380 В;35.1;19.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.5A;SingleChannel;65;25.0;1.5;0;3~380 В;37.0;19.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.5S;SingleChannel;65;25.0;1.5;0;3~220 В;35.1;19.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B21.5SA;SingleChannel;65;25.0;1.5;0;3~220 В;37.0;19.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B22.2;SingleChannel;65;20.0;2.2;0;3~380 В;42.1;21.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B23.0;SingleChannel;65;20.0;3.0;0;3~380 В;51.9;26.3;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;65B24.0;SingleChannel;65;20.0;4.0;0;3~380 В;57.5;33.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B211;SingleChannel;80;35.0;11.0;0;3~380 В;110.0;47.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B22.2;SingleChannel;80;30.0;2.2;0;3~380 В;64.2;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B23.0;SingleChannel;80;30.0;3.0;0;3~380 В;75.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B24.0;SingleChannel;80;30.0;4.0;0;3~380 В;81.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B25.5;SingleChannel;80;25.0;5.5;0;3~380 В;47.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B27.5;SingleChannel;80;30.0;7.5;0;3~380 В;80.0;40.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B42.2;SingleChannel;80;50.0;2.2;0;3~380 В;73.2;11.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;B;80B43.7;SingleChannel;80;50.0;3.7;0;3~380 В;90.0;16.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия B
Tsunami;CPNSC;4CPNSC10S4A;Unknown;100;40.0;7.5;1450;3~380 В;166.0;;8;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC15S4A;Unknown;100;40.0;11.0;1450;3~380 В;213.0;;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC25S4A;Unknown;100;40.0;18.5;1450;3~380 В;231.0;;11;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC25S6B;Unknown;150;40.0;18.5;1450;3~380 В;320.0;;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC40S4A;Unknown;100;40.0;30.0;1450;3~380 В;234.0;;13;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC40S6B;Unknown;150;40.0;30.0;1450;3~380 В;396.0;;11;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC50S4A;Unknown;100;40.0;37.0;1450;3~380 В;235.0;;14;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC50S6B;Unknown;150;40.0;37.0;1450;3~380 В;428.0;;11;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC5S4A;Unknown;100;40.0;3.7;1450;3~380 В;110.0;;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC60S4A;Unknown;100;40.0;45.0;1450;3~380 В;255.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC60S6B;Unknown;150;40.0;45.0;1450;3~380 В;456.0;;14;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;CPNSC;4CPNSC7.5S4A;Unknown;100;40.0;5.5;1450;3~380 В;137.0;;7;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия CPNSC
Tsunami;DCAL;2DCAL10C3H;Unknown;75;0;7.5;2900;3~380 В;65.0;;30;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL10C4M;Unknown;100;0;7.5;2900;3~380 В;198.0;;13;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL15C3HH;Unknown;75;0;11.2;2900;3~380 В;72.0;;31;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL15C4H;Unknown;100;0;11.2;2900;3~380 В;126.0;;25;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL15C6M;Unknown;150;0;11.2;2900;3~380 В;198.0;;18;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL1C2H;Unknown;50;0;0.75;2900;3~380 В;24.0;;4;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL25C4H;Unknown;100;0;18.6;2900;3~380 В;160.1;64.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL25C6M;Unknown;150;0;18.6;2900;3~380 В;320.0;40.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL2C3H;Unknown;75;0;1.5;2900;3~380 В;30.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL3C3H;Unknown;75;0;2.2;2900;3~380 В;50.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL50C4H;Unknown;100;0;37.0;2900;3~380 В;216.0;;36;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL50C8M;Unknown;200;0;37.0;2900;3~380 В;576.0;;20;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL5C3H;Unknown;75;0;3.7;2900;3~380 В;50.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL5C4M;Unknown;100;0;3.7;2900;3~380 В;120.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL7.5C3H;Unknown;75;0;5.5;2900;3~380 В;70.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL7.5C4M;Unknown;100;0;5.5;2900;3~380 В;139.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL85C6H;Unknown;150;0;63.0;2900;3~380 В;216.0;;22;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;2DCAL85C8M;Unknown;200;0;63.0;2900;3~380 В;342.0;;28;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;4DCAL40C8L;Unknown;200;0;30.0;1450;3~380 В;810.0;;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;DCAL;4DCAL85C8L;Unknown;200;0;63.0;1450;3~380 В;936.0;;14;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия DCAL
Tsunami;GCO;GCOm200/100;Unknown;0;0;1.0;0;3~220 В;18.0;14.0;4;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GCO
Tsunami;GCO;GCOm300/150;Unknown;0;0;1.5;0;3~220 В;30.0;15.0;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GCO
Tsunami;GCO;GCOm500/220;Unknown;0;0;2.2;0;3~220 В;42.0;17.0;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GCO
Tsunami;GEM;GEM 100-100F 450;Unknown;100;0;0;0;3~220 В;68.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 100-120F 450;Unknown;100;0;0;0;3~220 В;73.1;11.98;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 100-40F 450;Unknown;100;0;0;0;3~220 В;44.2;4.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 100-60F 450;Unknown;100;0;0;0;3~220 В;55.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 100-80F 450;Unknown;100;0;0;0;3~220 В;63.4;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-100 180(N);Unknown;32;0;0;0;3~220 В;10.5;10.01;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-100 F 220(N);Unknown;32;0;0;0;3~220 В;10.5;10.01;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-120 F 220(N);Unknown;32;0;0;0;3~220 В;17.9;11.77;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-40 180(N);Unknown;32;0;0;0;3~220 В;7.7;4.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-40 F 220(N);Unknown;32;0;0;0;3~220 В;7.7;4.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-60 180(N);Unknown;32;0;0;0;3~220 В;9.1;6.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-60 F 220(N);Unknown;32;0;0;0;3~220 В;9.1;6.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-80 180(N);Unknown;32;0;0;0;3~220 В;10.1;7.98;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 32-80 F 220(N);Unknown;32;0;0;0;3~220 В;10.1;7.98;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 40-100F 220(N);Unknown;40;0;0;0;3~220 В;22.0;10.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 40-120 F 250(N);Unknown;40;0;0;0;3~220 В;25.9;11.99;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 40-150 F 250(N);Unknown;40;0;0;0;3~220 В;27.8;14.96;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 40-80 F 220(N);Unknown;40;0;0;0;3~220 В;19.0;8.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 50-100 F 280(N);Unknown;50;0;0;0;3~220 В;29.9;9.98;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 50-180 F 280(N);Unknown;50;0;0;0;3~220 В;40.0;16.17;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 50-60 F 240(N);Unknown;50;0;0;0;3~220 В;24.7;6.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 50-80 F 240(N);Unknown;50;0;0;0;3~220 В;27.1;8.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 65-60F 340(N);Unknown;65;0;0;0;3~220 В;36.1;6.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 80-60F 360;Unknown;80;0;0;0;3~220 В;44.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GEM;GEM 80-80F 360;Unknown;80;0;0;0;3~220 В;46.5;7.51;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GEM
Tsunami;GF;GF100-160A;Unknown;0;0;22.0;0;3~380 В;240.0;42.96;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-160B;Unknown;0;0;18.5;0;3~380 В;240.0;38.44;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-160C;Unknown;0;0;15.0;0;3~380 В;240.0;35.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-250A;Unknown;0;0;75.0;0;3~380 В;359.8;90.9;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-250B;Unknown;0;0;55.0;0;3~380 В;359.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-315A;Unknown;0;0;160.0;0;3~380 В;359.8;146.02;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-315B;Unknown;0;0;132.0;0;3~380 В;359.8;127.27;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-315C;Unknown;0;0;110.0;0;3~380 В;359.8;116.8;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-315D;Unknown;0;0;90.0;0;3~380 В;359.8;99.14;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF100-315E;Unknown;0;0;75.0;0;3~380 В;359.8;79.58;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-200A;Unknown;0;0;75.0;0;3~380 В;400.0;61.5;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-200B;Unknown;0;0;55.0;0;3~380 В;400.0;50.46;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-200C;Unknown;0;0;45.0;0;3~380 В;400.0;39.72;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-250A;Unknown;0;0;90.0;0;3~380 В;400.0;87.06;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-250B;Unknown;0;0;75.0;0;3~380 В;359.8;80.0;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF125-250C;Unknown;0;0;55.0;0;3~380 В;299.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-125A*;Unknown;0;0;1.1;0;3~380 В;24.0;21.96;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-125B*;Unknown;0;0;0.75;0;3~380 В;18.0;17.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-160A*;Unknown;0;0;3.0;0;3~380 В;27.0;35.0;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-160B*;Unknown;0;0;2.2;0;3~380 В;24.0;30.99;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-160C*;Unknown;0;0;1.5;0;3~380 В;18.0;25.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-200C*;Unknown;0;0;4.0;0;3~380 В;27.0;54.38;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-200D*;Unknown;0;0;3.0;0;3~380 В;27.0;44.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-250A*;Unknown;0;0;15.0;0;3~380 В;24.0;96.83;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-250B*;Unknown;0;0;11.0;0;3~380 В;24.0;89.99;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF32-250C*;Unknown;0;0;9.2;0;3~380 В;24.0;75.08;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-125A;Unknown;0;0;2.2;0;3~380 В;47.9;24.47;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-125B;Unknown;0;0;1.5;0;3~380 В;42.0;18.07;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-125C;Unknown;0;0;1.1;0;3~380 В;36.0;14.65;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-160A;Unknown;0;0;4.0;0;3~380 В;47.9;38.02;25;0;10;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-160B;Unknown;0;0;3.0;0;3~380 В;41.9;31.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-160C;Unknown;0;0;2.2;0;3~380 В;47.9;24.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-200A*;Unknown;0;0;7.5;0;3~380 В;48.0;57.01;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-200B*;Unknown;0;0;5.5;0;3~380 В;42.0;45.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-250A;Unknown;0;0;18.5;0;3~380 В;48.0;90.01;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-250B;Unknown;0;0;15.0;0;3~380 В;47.9;84.48;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-250C;Unknown;0;0;11.0;0;3~380 В;48.0;71.95;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF40-250D;Unknown;0;0;9.2;0;3~380 В;47.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-125A;Unknown;0;0;4.0;0;3~380 В;83.9;;22;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-125B;Unknown;0;0;3.0;0;3~380 В;72.0;20.0;18;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-125C;Unknown;0;0;2.2;0;3~380 В;72.0;17.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-160A;Unknown;0;0;7.5;0;3~380 В;90.0;40.0;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-160B;Unknown;0;0;5.5;0;3~380 В;84.0;31.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-160C;Unknown;0;0;4.0;0;3~380 В;84.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-200A;Unknown;0;0;15.0;0;3~380 В;90.0;61.99;24;0;11;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-200B;Unknown;0;0;11.0;0;3~380 В;90.0;57.5;27;0;12;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-200C;Unknown;0;0;9.2;0;3~380 В;83.8;50.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-250A;Unknown;0;0;22.0;0;3~380 В;90.0;89.48;21;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-250B;Unknown;0;0;18.5;0;3~380 В;90.0;78.95;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF50-250C;Unknown;0;0;15.0;0;3~380 В;84.1;68.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-125A;Unknown;0;0;7.5;0;3~380 В;120.2;26.88;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-125B;Unknown;0;0;5.5;0;3~380 В;108.1;22.97;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-125C;Unknown;0;0;4.0;0;3~380 В;90.0;19.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-160A;Unknown;0;0;15.0;0;3~380 В;138.1;41.98;23;0;10;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-160B;Unknown;0;0;11.0;0;3~380 В;120.0;35.95;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-160C;Unknown;0;0;9.2;0;3~380 В;120.1;32.94;17;0;2;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-200A;Unknown;0;0;22.0;0;3~380 В;138.0;58.87;18;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-200B;Unknown;0;0;18.5;0;3~380 В;119.9;52.03;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-200C;Unknown;0;0;15.0;0;3~380 В;120.0;45.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-250A;Unknown;0;0;37.0;0;3~380 В;138.0;91.91;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-250B;Unknown;0;0;30.0;0;3~380 В;138.0;80.0;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF65-250C;Unknown;0;0;22.0;0;3~380 В;119.9;64.83;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-125A;Unknown;0;0;7.5;0;3~380 В;138.0;26.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-125B;Unknown;0;0;5.5;0;3~380 В;138.0;20.97;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-125C;Unknown;0;0;4.0;0;3~380 В;120.0;17.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-160A;Unknown;0;0;22.0;0;3~380 В;210.1;43.99;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
