Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Tsunami;GF;GF80-160B;Unknown;0;0;18.5;0;3~380 В;210.1;39.27;24;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-160C;Unknown;0;0;15.0;0;3~380 В;210.1;33.94;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-160D;Unknown;0;0;11.0;0;3~380 В;180.2;27.93;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-200A;Unknown;0;0;30.0;0;3~380 В;210.1;59.99;21;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-200B;Unknown;0;0;22.0;0;3~380 В;210.1;48.42;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-250A;Unknown;0;0;55.0;0;3~380 В;210.1;94.57;20;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-250B;Unknown;0;0;45.0;0;3~380 В;210.1;87.89;24;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-250C;Unknown;0;0;37.0;0;3~380 В;210.1;71.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GF80-315C;Unknown;0;0;55.0;0;3~380 В;199.9;51.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm32-125A*;Unknown;0;0;1.1;0;3~220 В;24.0;21.96;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm32-125B*;Unknown;0;0;0.75;0;3~220 В;18.0;17.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm32-160A*;Unknown;0;0;3.0;0;3~220 В;27.0;35.0;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm32-160B*;Unknown;0;0;2.2;0;3~220 В;24.0;30.99;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm32-160C*;Unknown;0;0;1.5;0;3~220 В;18.0;25.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm40-125A;Unknown;0;0;2.2;0;3~220 В;47.9;24.47;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm40-125B;Unknown;0;0;1.5;0;3~220 В;42.0;18.07;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm40-125C;Unknown;0;0;1.1;0;3~220 В;36.0;14.65;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm40-160B;Unknown;0;0;3.0;0;3~220 В;41.9;31.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm40-160C;Unknown;0;0;2.2;0;3~220 В;47.9;24.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm50-125B;Unknown;0;0;3.0;0;3~220 В;72.0;20.0;18;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GF;GFm50-125C;Unknown;0;0;2.2;0;3~220 В;72.0;17.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GF
Tsunami;GHF;GHFm5A;Unknown;2;0;1.1;0;3~220 В;24.0;16.0;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm5AM;Unknown;2;0;1.5;0;3~220 В;30.0;20.0;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm5B;Unknown;2;0;0.75;0;3~220 В;24.0;14.0;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm5BM;Unknown;2;0;1.1;0;3~220 В;30.0;18.0;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm5C;Unknown;2;0;0.55;0;3~220 В;24.0;11.0;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6A;Unknown;3;0;2.2;0;3~220 В;66.0;18.5;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6AR;Unknown;4;0;1.5;0;3~220 В;66.0;18.5;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6B;Unknown;3;0;1.5;0;3~220 В;60.0;15.0;8;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6BR;Unknown;4;0;1.1;0;3~220 В;60.0;15.0;8;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6C;Unknown;3;0;1.1;0;3~220 В;54.0;12.1;7;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm6CR;Unknown;4;0;3.0;0;3~220 В;54.0;12.1;7;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm7AR;Unknown;4;0;4.0;0;3~220 В;72.0;25.0;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm7B;Unknown;3;0;2.2;0;3~220 В;72.0;20.0;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GHF;GHFm7BR;Unknown;4;0;3.0;0;3~220 В;72.0;20.0;10;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GHF
Tsunami;GS;GSM100-160A;Unknown;100;0;22.0;2900;3~380 В;240.0;42.96;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-160A/4;Unknown;100;0;4.0;1450;3~380 В;150.0;11.6;17;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-160B;Unknown;100;0;18.5;2900;3~380 В;240.0;38.44;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-160B/4;Unknown;100;0;3.0;1450;3~380 В;140.1;8.18;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-160C;Unknown;100;0;15.0;2900;3~380 В;240.0;35.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-160C/4;Unknown;100;0;2.2;1450;3~380 В;108.0;5.91;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200A;Unknown;100;0;45.0;2900;3~380 В;300.0;61.23;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200A/4;Unknown;100;0;9.2;1450;3~380 В;200.0;16.49;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200B;Unknown;100;0;37.0;2900;3~380 В;300.0;55.14;25;0;10;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200B/4;Unknown;100;0;7.5;1450;3~380 В;200.0;14.78;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200C;Unknown;100;0;30.0;2900;3~380 В;300.0;44.38;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200C/4;Unknown;100;0;5.5;1450;3~380 В;200.0;13.27;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200D;Unknown;100;0;22.0;2900;3~380 В;300.0;38.23;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-200D/4;Unknown;100;0;4.0;1450;3~380 В;149.8;11.77;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250A;Unknown;100;0;90.0;2900;3~380 В;359.8;99.99;24;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250A/4;Unknown;100;0;15.0;1450;3~380 В;200.0;27.74;20;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250B;Unknown;100;0;75.0;2900;3~380 В;359.8;90.9;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250B/4;Unknown;100;0;11.0;1450;3~380 В;200.0;24.31;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250C;Unknown;100;0;55.0;2900;3~380 В;300.2;76.85;20;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250C/4;Unknown;100;0;7.5;1450;3~380 В;150.0;19.46;18;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250D;Unknown;100;0;45.0;2900;3~380 В;299.8;64.81;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-250D/4;Unknown;100;0;5.5;1450;3~380 В;149.8;15.87;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315A;Unknown;100;0;160.0;2900;3~380 В;359.8;146.02;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315A/4;Unknown;100;0;30.0;1450;3~380 В;250.0;36.95;21;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315B;Unknown;100;0;132.0;2900;3~380 В;359.8;127.27;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315B/4;Unknown;100;0;22.0;1450;3~380 В;250.0;35.0;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315C;Unknown;100;0;110.0;2900;3~380 В;359.8;116.8;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315C/4;Unknown;100;0;18.5;1450;3~380 В;199.8;30.93;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315D;Unknown;100;0;90.0;2900;3~380 В;359.8;99.14;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315D/4;Unknown;100;0;15.0;1450;3~380 В;199.8;27.92;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-315E;Unknown;100;0;75.0;2900;3~380 В;359.8;79.58;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-400A/4;Unknown;100;0;55.0;1450;3~380 В;250.0;63.94;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-400B/4;Unknown;100;0;45.0;1450;3~380 В;250.0;57.1;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-400C/4;Unknown;100;0;37.0;1450;3~380 В;199.8;51.83;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM100-400D/4;Unknown;100;0;30.0;1450;3~380 В;199.8;46.36;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200A;Unknown;125;0;75.0;2900;3~380 В;400.0;61.5;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200A/4;Unknown;125;0;11.0;1450;3~380 В;250.0;18.1;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200B;Unknown;125;0;55.0;2900;3~380 В;400.0;50.46;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200B/4;Unknown;125;0;7.5;1450;3~380 В;199.8;14.08;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200C;Unknown;125;0;45.0;2900;3~380 В;400.0;39.72;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-200C/4;Unknown;125;0;5.5;1450;3~380 В;199.8;11.4;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250A;Unknown;125;0;110.0;2900;3~380 В;400.1;96.93;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250A/4;Unknown;125;0;18.5;1450;3~380 В;300.0;25.78;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250B;Unknown;125;0;90.0;2900;3~380 В;400.0;87.06;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250B/4;Unknown;125;0;15.0;1450;3~380 В;300.0;23.14;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250C;Unknown;125;0;75.0;2900;3~380 В;359.8;80.0;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250C/4;Unknown;125;0;11.0;1450;3~380 В;249.8;19.38;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250D;Unknown;125;0;55.0;2900;3~380 В;299.8;69.88;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-250D/4;Unknown;125;0;7.5;1450;3~380 В;150.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315A;Unknown;125;0;200.0;2900;3~380 В;600.3;136.03;18;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315A/4;Unknown;125;0;37.0;1450;3~380 В;400.0;38.1;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315B;Unknown;125;0;185.0;2900;3~380 В;600.3;124.89;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315B/4;Unknown;125;0;30.0;1450;3~380 В;300.2;35.53;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315C;Unknown;125;0;160.0;2900;3~380 В;600.0;112.06;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315C/4;Unknown;125;0;22.0;1450;3~380 В;300.2;30.0;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315D;Unknown;125;0;132.0;2900;3~380 В;500.0;95.84;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-315D/4;Unknown;125;0;18.5;1450;3~380 В;300.2;27.26;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400A/4;Unknown;125;0;90.0;1450;3~380 В;400.0;69.69;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400B/4;Unknown;125;0;75.0;1450;3~380 В;400.0;64.12;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400C/4;Unknown;125;0;55.0;1450;3~380 В;400.0;56.32;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400D/4;Unknown;125;0;45.0;1450;3~380 В;300.2;50.98;18;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400E/4;Unknown;125;0;37.0;1450;3~380 В;300.2;45.85;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM125-400F/4;Unknown;125;0;30.0;1450;3~380 В;300.2;40.95;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200A;Unknown;150;0;160.0;2900;3~380 В;800.2;;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200A/4;Unknown;150;0;22.0;1450;3~380 В;500.0;20.27;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200B;Unknown;150;0;132.0;2900;3~380 В;800.2;;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200B/4;Unknown;150;0;18.5;1450;3~380 В;500.0;18.3;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200C;Unknown;150;0;110.0;2900;3~380 В;800.2;;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200C/4;Unknown;150;0;15.0;1450;3~380 В;400.0;16.32;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200D;Unknown;150;0;90.0;2900;3~380 В;799.3;;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200D/4;Unknown;150;0;11.0;1450;3~380 В;400.0;13.99;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-200E;Unknown;150;0;75.0;2900;3~380 В;660.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250A;Unknown;150;0;200.0;2900;3~380 В;1000.0;99.92;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250A/4;Unknown;150;0;30.0;1450;3~380 В;500.0;25.4;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250B;Unknown;150;0;160.0;2900;3~380 В;1000.0;89.99;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250B/4;Unknown;150;0;22.0;1450;3~380 В;500.0;23.91;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250C;Unknown;150;0;132.0;2900;3~380 В;1000.0;80.19;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250C/4;Unknown;150;0;18.5;1450;3~380 В;500.0;21.28;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250D;Unknown;150;0;110.0;2900;3~380 В;800.0;66.82;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-250D/4;Unknown;150;0;15.0;1450;3~380 В;400.0;17.41;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315A;Unknown;150;0;315.0;2900;3~380 В;1000.0;136.0;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315A/4;Unknown;150;0;75.0;1450;3~380 В;600.0;46.93;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315B;Unknown;150;0;280.0;2900;3~380 В;1000.0;123.61;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315B/4;Unknown;150;0;55.0;1450;3~380 В;500.4;39.92;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315C;Unknown;150;0;250.0;2900;3~380 В;1000.0;112.0;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315C/4;Unknown;150;0;45.0;1450;3~380 В;500.4;37.72;18;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315D;Unknown;150;0;185.0;2900;3~380 В;799.2;91.95;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315D/4;Unknown;150;0;37.0;1450;3~380 В;500.4;33.63;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-315E/4;Unknown;150;0;30.0;1450;3~380 В;400.8;30.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-400A/4;Unknown;150;0;132.0;1450;3~380 В;600.0;71.36;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-400B/4;Unknown;150;0;110.0;1450;3~380 В;600.0;65.05;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-400C/4;Unknown;150;0;90.0;1450;3~380 В;598.3;58.97;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-400D/4;Unknown;150;0;75.0;1450;3~380 В;600.0;55.0;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM150-400E/4;Unknown;150;0;55.0;1450;3~380 В;500.4;47.76;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-250A/4;Unknown;200;0;55.0;1450;3~380 В;799.9;30.7;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-250B/4;Unknown;200;0;45.0;1450;3~380 В;799.9;25.99;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-250C/4;Unknown;200;0;37.0;1450;3~380 В;799.9;22.92;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-315A/4;Unknown;200;0;90.0;1450;3~380 В;800.0;42.1;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-315B/4;Unknown;200;0;75.0;1450;3~380 В;800.0;35.0;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-315C/4;Unknown;200;0;55.0;1450;3~380 В;800.0;31.05;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-400A/4;Unknown;200;0;132.0;1450;3~380 В;900.0;;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-400B/4;Unknown;200;0;110.0;1450;3~380 В;798.8;52.45;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-400C/4;Unknown;200;0;90.0;1450;3~380 В;799.6;46.53;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM200-400D/4;Unknown;200;0;75.0;1450;3~380 В;799.6;41.02;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-315A/4;Unknown;250;0;160.0;1450;3~380 В;1396.6;44.94;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-315B/4;Unknown;250;0;132.0;1450;3~380 В;1396.6;38.37;18;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-315C/4;Unknown;250;0;110.0;1450;3~380 В;1297.4;34.43;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-315D/4;Unknown;250;0;90.0;1450;3~380 В;1297.4;30.35;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-400A/4;Unknown;250;0;250.0;1450;3~380 В;1500.3;65.83;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-400B/4;Unknown;250;0;220.0;1450;3~380 В;1500.3;57.88;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-400C/4;Unknown;250;0;200.0;1450;3~380 В;1500.3;52.99;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-400D/4;Unknown;250;0;185.0;1450;3~380 В;1400.8;46.88;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM250-400E/4;Unknown;250;0;160.0;1450;3~380 В;1400.8;43.01;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-160A*;Unknown;32;0;3.0;2900;3~380 В;27.0;35.0;23;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-160B*;Unknown;32;0;2.2;2900;3~380 В;24.0;30.99;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-160C*;Unknown;32;0;1.5;2900;3~380 В;18.0;25.39;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-200A*;Unknown;32;0;4.0;2900;3~380 В;27.0;54.38;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-200B*;Unknown;32;0;3.0;2900;3~380 В;27.0;44.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-250A;Unknown;32;0;15.0;2900;3~380 В;24.0;96.83;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-250B;Unknown;32;0;11.0;2900;3~380 В;24.0;89.99;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-250C;Unknown;32;0;9.2;2900;3~380 В;24.0;75.08;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-250D;Unknown;32;0;7.5;2900;3~380 В;24.0;69.47;20;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM32-250E;Unknown;32;0;5.5;2900;3~380 В;24.0;60.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-160A;Unknown;40;0;4.0;2900;3~380 В;47.9;38.02;25;0;10;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-160B;Unknown;40;0;3.0;2900;3~380 В;42.0;31.82;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-200A*;Unknown;40;0;7.5;2900;3~380 В;48.0;57.01;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-200B*;Unknown;40;0;5.5;2900;3~380 В;42.0;45.96;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-250A;Unknown;40;0;18.5;2900;3~380 В;48.0;90.01;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-250B;Unknown;40;0;15.0;2900;3~380 В;47.9;84.48;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-250C;Unknown;40;0;11.0;2900;3~380 В;48.0;71.95;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-250D;Unknown;40;0;9.2;2900;3~380 В;47.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-315A;Unknown;40;0;45.0;2900;3~380 В;48.0;159.92;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-315B;Unknown;40;0;37.0;2900;3~380 В;48.0;143.82;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-315C;Unknown;40;0;30.0;2900;3~380 В;42.0;119.68;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-315D;Unknown;40;0;22.0;2900;3~380 В;42.0;105.59;21;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM40-315E;Unknown;40;0;18.5;2900;3~380 В;42.0;96.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-125A;Unknown;50;0;4.0;2900;3~380 В;83.9;;22;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-125B;Unknown;50;0;3.0;2900;3~380 В;72.0;20.0;18;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-125C;Unknown;50;0;2.2;2900;3~380 В;72.0;16.97;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-160A;Unknown;50;0;7.5;2900;3~380 В;90.0;40.0;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-160B;Unknown;50;0;5.5;2900;3~380 В;84.0;31.91;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-200A;Unknown;50;0;15.0;2900;3~380 В;90.0;61.99;24;0;11;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-200B;Unknown;50;0;11.0;2900;3~380 В;90.0;57.5;27;0;12;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-200C;Unknown;50;0;9.2;2900;3~380 В;83.8;50.47;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-250A;Unknown;50;0;30.0;2900;3~380 В;90.0;95.3;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-250B;Unknown;50;0;22.0;2900;3~380 В;90.0;89.48;21;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-250C;Unknown;50;0;18.5;2900;3~380 В;90.0;78.95;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-250D;Unknown;50;0;15.0;2900;3~380 В;84.1;68.42;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-315A;Unknown;50;0;75.0;2900;3~380 В;90.0;163.9;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-315B;Unknown;50;0;55.0;2900;3~380 В;90.0;145.8;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-315C;Unknown;50;0;45.0;2900;3~380 В;90.0;131.72;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-315D;Unknown;50;0;37.0;2900;3~380 В;90.0;113.62;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM50-315E;Unknown;50;0;30.0;2900;3~380 В;84.1;96.52;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-125A;Unknown;65;0;7.5;2900;3~380 В;120.2;26.88;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-125B;Unknown;65;0;5.5;2900;3~380 В;108.1;22.97;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-125C;Unknown;65;0;4.0;2900;3~380 В;90.0;18.96;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160A;Unknown;65;0;15.0;2900;3~380 В;138.1;41.98;23;0;10;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160A/4;Unknown;65;0;2.2;1450;3~380 В;84.0;10.31;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160B;Unknown;65;0;11.0;2900;3~380 В;120.0;35.95;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160B/4;Unknown;65;0;1.5;1450;3~380 В;72.0;9.0;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160C;Unknown;65;0;9.2;2900;3~380 В;120.1;32.94;17;0;2;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-160C/4;Unknown;65;0;1.1;1450;3~380 В;72.0;7.99;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200A;Unknown;65;0;22.0;2900;3~380 В;138.0;58.87;18;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200A/4;Unknown;65;0;3.0;1450;3~380 В;83.6;14.37;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200B;Unknown;65;0;18.5;2900;3~380 В;119.9;52.03;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200B/4;Unknown;65;0;2.2;1450;3~380 В;71.4;12.38;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200C;Unknown;65;0;15.0;2900;3~380 В;120.0;45.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-200C/4;Unknown;65;0;1.5;1450;3~380 В;71.4;10.01;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250A;Unknown;65;0;37.0;2900;3~380 В;138.0;91.91;18;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250A/4;Unknown;65;0;5.5;1450;3~380 В;84.0;22.28;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250B;Unknown;65;0;30.0;2900;3~380 В;138.0;80.0;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250B/4;Unknown;65;0;4.0;1450;3~380 В;72.0;19.0;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250C;Unknown;65;0;22.0;2900;3~380 В;119.9;64.83;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-250C/4;Unknown;65;0;3.0;1450;3~380 В;72.1;15.37;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315A;Unknown;65;0;90.0;2900;3~380 В;210.0;150.64;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315A/4;Unknown;65;0;15.0;1450;3~380 В;107.9;39.97;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315B;Unknown;65;0;75.0;2900;3~380 В;210.0;141.0;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315B/4;Unknown;65;0;11.0;1450;3~380 В;107.9;;23;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315C;Unknown;65;0;55.0;2900;3~380 В;179.9;122.02;19;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315C/4;Unknown;65;0;7.5;1450;3~380 В;84.0;;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315D;Unknown;65;0;45.0;2900;3~380 В;137.8;101.88;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315D/4;Unknown;65;0;5.5;1450;3~380 В;72.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM65-315E/4;Unknown;65;0;4.0;1450;3~380 В;60.1;18.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-125A;Unknown;80;0;7.5;2900;3~380 В;138.0;25.98;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-125B;Unknown;80;0;5.5;2900;3~380 В;138.0;20.97;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-125C;Unknown;80;0;4.0;2900;3~380 В;120.0;16.95;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160A;Unknown;80;0;22.0;2900;3~380 В;210.1;43.99;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160A/4;Unknown;80;0;2.2;1450;3~380 В;108.0;9.0;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160B;Unknown;80;0;18.5;2900;3~380 В;210.1;39.27;24;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160B/4;Unknown;80;0;1.5;1450;3~380 В;96.0;7.47;17;0;2;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160C;Unknown;80;0;15.0;2900;3~380 В;210.1;33.94;22;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-160D;Unknown;80;0;11.0;2900;3~380 В;180.2;27.93;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-200A;Unknown;80;0;30.0;2900;3~380 В;210.1;59.99;21;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-200A/4;Unknown;80;0;4.0;1450;3~380 В;107.9;14.29;20;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-200B;Unknown;80;0;22.0;2900;3~380 В;210.1;48.42;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-200B/4;Unknown;80;0;3.0;1450;3~380 В;96.1;11.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250A;Unknown;80;0;75.0;2900;3~380 В;210.1;108.28;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250A/4;Unknown;80;0;11.0;1450;3~380 В;140.0;28.28;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250B;Unknown;80;0;55.0;2900;3~380 В;210.1;94.57;20;0;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250B/4;Unknown;80;0;7.5;1450;3~380 В;108.0;24.07;17;0;3;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250C;Unknown;80;0;45.0;2900;3~380 В;210.1;87.89;24;0;9;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250C/4;Unknown;80;0;5.5;1450;3~380 В;108.0;20.55;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250D;Unknown;80;0;37.0;2900;3~380 В;210.1;71.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-250D/4;Unknown;80;0;4.0;1450;3~380 В;95.9;17.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315A;Unknown;80;0;110.0;2900;3~380 В;240.0;150.77;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315A/4;Unknown;80;0;15.0;1450;3~380 В;150.0;36.64;21;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315B;Unknown;80;0;90.0;2900;3~380 В;240.0;142.05;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315B/4;Unknown;80;0;11.0;1450;3~380 В;149.3;29.74;19;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315C;Unknown;80;0;75.0;2900;3~380 В;240.0;122.43;22;0;7;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315C/4;Unknown;80;0;7.5;1450;3~380 В;107.9;24.47;17;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315D;Unknown;80;0;55.0;2900;3~380 В;209.8;97.14;20;0;6;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315D/4;Unknown;80;0;5.5;1450;3~380 В;108.0;19.56;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-315E;Unknown;80;0;45.0;2900;3~380 В;210.0;84.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-400A/4;Unknown;80;0;37.0;1450;3~380 В;200.0;58.86;20;0;5;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-400B/4;Unknown;80;0;30.0;1450;3~380 В;150.0;55.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-400C/4;Unknown;80;0;22.0;1450;3~380 В;150.0;45.0;19;0;4;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GS;GSM80-400D/4;Unknown;80;0;18.5;1450;3~380 В;150.0;40.65;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GS
Tsunami;GSA;GSA100-80-160/11;Unknown;80;0;11.0;0;3~380 В;192.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA100-80-160/15;Unknown;80;0;15.0;0;3~380 В;200.0;;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA100-80-160/18.5;Unknown;80;0;18.5;0;3~380 В;200.0;;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
