Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Tsunami;GSA;GSA100-80-200/22;Unknown;80;0;22.0;0;3~380 В;200.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA100-80-200/30;Unknown;80;0;30.0;0;3~380 В;200.0;;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA100-80-200/37;Unknown;80;0;37.0;0;3~380 В;200.0;;9;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-160/1.1;Unknown;32;0;1.1;0;3~380 В;22.0;21.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-160/1.5;Unknown;32;0;1.5;0;3~380 В;22.0;31.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-160/2.2;Unknown;32;0;2.2;0;3~380 В;22.0;39.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-200/3;Unknown;32;0;3.0;0;3~380 В;22.0;;8;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-200/4;Unknown;32;0;4.0;0;3~380 В;22.0;52.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA50-32-200/5.5;Unknown;32;0;5.5;0;3~380 В;22.0;63.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-40-125/3;Unknown;50;0;3.0;0;3~380 В;35.0;;7;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-40-160/4;Unknown;50;0;4.0;0;3~380 В;40.0;40.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-40-200/11;Unknown;50;0;11.0;0;3~380 В;40.0;;8;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-40-200/5.5;Unknown;50;0;5.5;0;3~380 В;40.0;47.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-40-200/7.5;Unknown;50;0;7.5;0;3~380 В;40.0;51.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-125/3;Unknown;50;0;3.0;0;3~380 В;72.1;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-125/4;Unknown;50;0;4.0;0;3~380 В;50.0;;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-160/5.5;Unknown;50;0;5.5;0;3~380 В;72.1;32.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-200/11;Unknown;50;0;11.0;0;3~380 В;72.1;59.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-200/15;Unknown;50;0;15.0;0;3~380 В;70.0;73.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-200/18.5;Unknown;50;0;18.5;0;3~380 В;70.0;73.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-200/7.5;Unknown;50;0;7.5;0;3~380 В;72.1;40.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA65-50-200/9.2;Unknown;50;0;9.2;0;3~380 В;72.1;53.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-125/4;Unknown;50;0;4.0;0;3~380 В;113.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-125/5.5;Unknown;65;0;5.5;0;3~380 В;125.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-125/7.5;Unknown;65;0;7.5;0;3~380 В;131.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-125/9.2;Unknown;65;0;9.2;0;3~380 В;131.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-160/11;Unknown;65;0;11.0;0;3~380 В;137.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-160/15;Unknown;65;0;15.0;0;3~380 В;137.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-200/15;Unknown;65;0;15.0;0;3~380 В;131.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-200/18.5;Unknown;65;0;18.5;0;3~380 В;137.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-200/22;Unknown;65;0;22.0;0;3~380 В;137.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSA80-65-200/30;Unknown;65;0;30.0;0;3~380 В;137.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm50-32-160/1.1;Unknown;0;0;1.1;0;3~220 В;22.0;21.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm50-32-160/1.5;Unknown;0;0;1.5;0;3~220 В;22.0;31.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm50-32-160/2.2;Unknown;0;0;2.2;0;3~220 В;22.0;39.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm65-40-125/1.5;Unknown;0;0;1.5;0;3~220 В;30.0;;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm65-40-125/2.2;Unknown;0;0;2.2;0;3~220 В;35.0;;7;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;GSA;GSAm65-50-125/3;Unknown;0;0;3.0;0;3~220 В;72.1;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия GSA
Tsunami;HD;HHDC120S4H;Unknown;100;8.0;90.0;1450;3~380 В;205.2;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия HD
Tsunami;KRTK;KRTK 100-250/154;MultiChannel;100;0;15.0;1450;3~380 В;200.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 100-315/154;MultiChannel;100;0;15.0;1450;3~380 В;250.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 100-400/554;MultiChannel;100;0;55.0;1450;3~380 В;280.0;;4;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 150-315/154;MultiChannel;150;0;15.0;1450;3~380 В;500.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 150-400/376;MultiChannel;150;0;37.0;980;3~380 В;540.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 150-400/904;MultiChannel;150;0;90.0;2900;3~380 В;800.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 200-250/154;MultiChannel;200;0;15.0;1450;3~380 В;400.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 200-400/1324;MultiChannel;200;0;132.0;1450;3~380 В;1000.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 200-400/376;MultiChannel;200;0;37.0;980;3~380 В;700.0;;4;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 250-290/454;MultiChannel;250;0;45.0;1450;3~380 В;1100.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 250-400/1604;MultiChannel;250;0;160.0;1450;3~380 В;1200.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 300-350/1324;MultiChannel;300;0;132.0;1450;3~380 В;1900.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 300-350/376;MultiChannel;300;0;37.0;980;3~380 В;1250.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 50-160/42;MultiChannel;50;0;4.0;2900;3~380 В;20.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 50-170/2.2 2 Top;MultiChannel;50;0;2.2;2900;3~220 В;25.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 500-540/2756;MultiChannel;500;0;275.0;980;3~660 В;5000.0;;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTK 80-315/242;MultiChannel;80;0;22.0;2900;3~380 В;200.0;;6;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KRTK;KRTК 40-250/242;MultiChannel;40;0;22.0;2900;3~380 В;50.0;;5;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KRTK
Tsunami;KTD;KTD21.5;Unknown;50;10.0;1.5;0;3~380 В;29.9;20.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTD
Tsunami;KTD;KTD22.2;Unknown;50;10.0;2.2;0;3~380 В;29.9;24.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTD
Tsunami;KTD;KTD33.7;Unknown;80;10.0;3.7;0;3~380 В;59.9;30.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTD
Tsunami;KTD;KTD43.7;Unknown;100;10.0;3.7;0;3~380 В;90.1;18.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTD
Tsunami;KTDE;KTDE21.5;Unknown;50;10.0;1.5;0;3~380 В;29.9;20.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTDE
Tsunami;KTDE;KTDE22.2;Unknown;50;10.0;2.2;0;3~380 В;29.9;24.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTDE
Tsunami;KTDE;KTDE33.7;Unknown;80;10.0;3.7;0;3~380 В;59.9;30.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTDE
Tsunami;KTDE;KTDE43.7;Unknown;100;10.0;3.7;0;3~380 В;90.1;18.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTDE
Tsunami;KTS;100KTS46;Unknown;100;30.0;6.0;1450;3~380 В;144.4;17.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTS;150KTS411;Unknown;150;30.0;11.0;1450;3~380 В;222.3;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTS;150KTS49;Unknown;150;30.0;9.0;1450;3~380 В;192.1;21.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTS;200KTS415;Unknown;200;30.0;15.0;1450;3~380 В;369.0;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTS;200KTS422;Unknown;200;30.0;22.0;1450;3~380 В;363.5;32.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTS;80KTS44;Unknown;80;30.0;4.0;1450;3~380 В;98.5;14.7;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTS
Tsunami;KTZ;KTZ21.5;Unknown;50;0;1.5;0;3~380 В;26.9;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ22.2;Unknown;50;0;2.2;0;3~380 В;33.5;26.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ23.7;Unknown;50;0;3.7;0;3~380 В;33.6;34.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ31.5;Unknown;80;0;1.5;0;3~380 В;40.0;14.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ32.2;Unknown;80;0;2.2;0;3~380 В;55.0;19.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ35.5;Unknown;80;0;5.5;0;3~380 В;74.9;34.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ411;Unknown;100;0;11.0;0;3~380 В;87.7;48.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ415;Unknown;100;0;15.0;0;3~380 В;87.7;56.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ43.7;Unknown;100;0;3.7;0;3~380 В;90.0;18.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ45.5;Unknown;100;0;5.5;0;3~380 В;105.0;23.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ47.5;Unknown;100;0;7.5;0;3~380 В;87.7;39.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ611;Unknown;150;0;11.0;0;3~380 В;147.7;32.4;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ615;Unknown;150;0;15.0;0;3~380 В;155.7;39.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZ;KTZ67.5;Unknown;150;0;7.5;0;3~380 В;124.2;30.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZ
Tsunami;KTZE;KTZE21.5;Unknown;50;8.5;1.5;0;3~380 В;27.0;22.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE22.2;Unknown;50;8.5;2.2;0;3~380 В;33.5;26.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE23.7;Unknown;50;8.5;3.7;0;3~380 В;33.6;34.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE31.5;Unknown;80;8.5;1.5;0;3~380 В;40.0;14.6;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE32.2;Unknown;80;8.5;2.2;0;3~380 В;55.0;19.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE33.7;Unknown;80;8.5;3.7;0;3~380 В;55.0;29.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE35.5;Unknown;100;8.5;5.5;0;3~380 В;74.9;34.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE43.7;Unknown;100;8.5;3.7;0;3~380 В;90.0;18.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;KTZE;KTZE45.5;Unknown;100;8.5;5.5;0;3~380 В;105.0;23.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия KTZE
Tsunami;NTZ;NTZ32.2;Unknown;80;20.0;2.2;0;3~380 В;71.6;12.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;NTZ;NTZ33.7;Unknown;80;20.0;3.7;0;3~380 В;84.9;15.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;NTZ;NTZ411;Unknown;100;30.0;11.0;0;3~380 В;162.1;26.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;NTZ;NTZ43.7;Unknown;100;20.0;3.7;0;3~380 В;112.8;15.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;NTZ;NTZ45.5;Unknown;100;30.0;5.5;0;3~380 В;138.3;18.5;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;NTZ;NTZ611;Unknown;150;20.0;11.0;0;3~380 В;226.6;21.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия NTZ
Tsunami;Ni-Hard;Ni-Hard 4NSS10S4A (Handy);Unknown;100;0;7.5;1450;3~380 В;100.0;17.95;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS15S4A (Junior);Unknown;100;0;11.0;1450;3~380 В;130.1;23.78;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS20S4A (Maximo);Unknown;100;0;15.0;1450;3~380 В;150.1;24.46;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS30S4A (Maximo XL);Unknown;100;0;22.0;1450;3~380 В;120.5;34.04;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS40S4B (Terminator H);Unknown;100;0;30.0;1450;3~380 В;200.8;37.97;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS40S4C (Terminator HH);Unknown;100;0;30.0;1450;3~380 В;150.5;59.99;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS50S6A (Commando);Unknown;150;0;37.0;1450;3~380 В;320.7;29.98;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS60S6A (Destroyer);Unknown;150;0;45.0;1450;3~380 В;360.7;30.5;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 4NSS85S6A (Finisher);Unknown;150;0;63.5;1450;3~380 В;420.8;30.97;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 6NSS120S6B (Excavator M);Unknown;150;0;90.0;960;3~380 В;460.7;37.98;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 6NSS120S6C (Excavator H);Unknown;150;0;90.0;960;3~380 В;400.6;53.98;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 6NSS150S8B (Ultimate M);Unknown;200;0;112.0;960;3~380 В;700.3;39.97;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard;Ni-Hard 6NSS150S8C (Ultimate H);Unknown;200;0;112.0;960;3~380 В;680.3;53.98;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ10S4A (Handy с рубашкой охлаждения);Unknown;100;0;7.5;1450;3~380 В;100.0;17.95;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ15S4A (Junior с рубашкой охлаждения);Unknown;100;0;11.0;1450;3~380 В;130.1;23.78;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ20S4A (Maximo с рубашкой охлаждения);Unknown;100;0;15.0;1450;3~380 В;150.1;24.46;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ30S4A (Maximo XL с рубашкой охлаждения);Unknown;100;0;22.0;1450;3~380 В;120.5;34.04;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ40S4B (Terminator H с рубашкой охлаждения);Unknown;100;0;30.0;1450;3~380 В;200.8;37.97;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ40S4C (Terminator HH с рубашкой охлаждения);Unknown;100;0;30.0;1450;3~380 В;150.5;59.99;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ50S6A (Commando с рубашкой охлаждения);Unknown;150;0;37.0;1450;3~380 В;320.7;29.98;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;Ni-Hard (с рубашкой);Ni-Hard 4NSSCJ60S6A (Destroyer с рубашкой охлаждения);Unknown;150;0;45.0;1450;3~380 В;360.7;30.5;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия Ni-Hard (с рубашкой)
Tsunami;QNS;100QNS411;Unknown;100;30.0;11.0;1450;3~380 В;172.7;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;100QNS415;Unknown;100;30.0;15.0;1450;3~380 В;198.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;100QNS45.5;Unknown;100;30.0;5.5;1450;3~380 В;128.3;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;100QNS47.5;Unknown;100;30.0;7.5;1450;3~380 В;145.5;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS411;Unknown;150;30.0;11.0;1450;3~380 В;220.8;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS415;Unknown;150;30.0;15.0;1450;3~380 В;257.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS419;Unknown;150;30.0;19.0;1450;3~380 В;334.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS422;Unknown;150;30.0;22.0;1450;3~380 В;332.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS430;Unknown;150;30.0;30.0;1450;3~380 В;358.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS437;Unknown;150;30.0;37.0;1450;3~380 В;358.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;150QNS445;Unknown;150;30.0;45.0;1450;3~380 В;399.9;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;200QNS419;Unknown;200;30.0;19.0;1450;3~380 В;334.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;200QNS422;Unknown;200;30.0;22.0;1450;3~380 В;348.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;200QNS455;Unknown;200;40.0;55.0;1450;3~380 В;582.0;47.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;200QNS475;Unknown;200;40.0;75.0;1450;3~380 В;605.7;57.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;80QNS42.2;Unknown;80;20.0;2.2;1450;3~380 В;67.1;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QNS;80QNS43.7;Unknown;80;20.0;3.7;1450;3~380 В;78.6;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QNS
Tsunami;QXN;QXN10/2-2.2;Unknown;50;6.0;2.2;0;3~380 В;27.76;38.71;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN10/3-3;Unknown;50;6.0;3.0;0;3~380 В;28.05;50.94;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN12.5/3-4;Unknown;50;6.0;4.0;0;3~380 В;29.98;57.62;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN15/3-5.5;Unknown;50;6.0;5.5;0;3~380 В;32.09;68.9;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN20/3-11;Unknown;65;6.0;11.0;0;3~380 В;50.11;106.28;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN20/4-15;Unknown;65;6.0;15.0;0;3~380 В;50.11;142.61;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN20/5-18.5;Unknown;65;6.0;18.5;0;3~380 В;50.11;178.53;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN20/6-22;Unknown;65;6.0;22.0;0;3~380 В;50.11;203.77;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/1-2.2;Unknown;65;6.0;2.2;0;3~380 В;38.51;23.65;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/2-3;Unknown;65;6.0;3.0;0;3~380 В;38.64;34.24;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/2-4;Unknown;65;6.0;4.0;0;3~380 В;39.94;43.81;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/3-5.5;Unknown;65;6.0;5.5;0;3~380 В;39.94;64.32;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/4-7.5;Unknown;65;6.0;7.5;0;3~380 В;43.03;83.15;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN25/5-9.2;Unknown;65;6.0;9.2;0;3~380 В;43.57;103.92;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN40/2-11;Unknown;80;8.0;11.0;0;3~380 В;89.64;63.78;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN40/3-15;Unknown;80;8.0;15.0;0;3~380 В;89.64;90.12;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN40/3-18.5;Unknown;80;8.0;18.5;0;3~380 В;89.64;108.48;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN40/4-22;Unknown;80;8.0;22.0;0;3~380 В;89.64;128.02;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN40/4-25;Unknown;80;8.0;25.0;0;3~380 В;89.64;143.31;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN60/2-15;Unknown;100;10.0;15.0;0;3~380 В;89.64;73.24;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN60/2-18.5;Unknown;100;10.0;18.5;0;3~380 В;89.64;81.5;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;QXN;QXN60/3-25;Unknown;100;10.0;25.0;0;3~380 В;90.08;123.25;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия QXN
Tsunami;TU;100TU411;Vortex;100;0;11.0;0;3~380 В;188.7;18.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;100TU45.5;Vortex;100;0;5.5;0;3~380 В;133.5;13.9;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;100TU47.5;Vortex;100;0;7.5;0;3~380 В;165.2;15.3;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;65TU22.2;Vortex;65;0;2.2;0;3~380 В;35.0;16.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;65TU23.0;Vortex;65;0;3.0;0;3~380 В;40.0;19.8;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;80TU24.0;Vortex;80;0;4.0;0;3~380 В;65.0;;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;80TU25.5;Vortex;80;0;5.5;0;3~380 В;70.0;23.0;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;80TU45.5;Vortex;80;0;5.5;0;3~380 В;95.3;15.2;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;TU;80TU47.5;Vortex;80;0;7.5;0;3~380 В;114.4;17.1;15;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия TU
Tsunami;V;V1100(F);Unknown;50;0;1.1;2850;3~220 В;20.81;12.24;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;"V1500-2""(F)";Unknown;50;0;1.5;2850;3~220 В;29.56;15.08;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;"V1500-3""";Unknown;80;0;1.5;2850;3~220 В;28.57;17.15;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;"V1500-3""(F)";Unknown;80;0;1.5;2850;3~220 В;40.38;15.23;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;"V2200-3""";Unknown;80;0;2.2;2850;3~220 В;45.07;17.9;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;"V2200-4""";Unknown;100;0;2.2;2850;3~220 В;53.1;20.49;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;V370(F);Unknown;40;0;0.37;2850;3~220 В;9.6;9.26;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;V750(F);Unknown;50;0;0.75;2850;3~220 В;18.42;11.43;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;V;V750-3(F);Unknown;80;0;0.75;2850;3~220 В;26.7;10.9;12;0;0;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия V
Tsunami;WL;100WL80-10-4;MultiChannel;100;0;4.0;1440;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-13-5.5;MultiChannel;100;0;5.5;1440;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-18-7.5;MultiChannel;100;0;7.5;1440;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-24-11;MultiChannel;100;0;11.0;2900;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-32-15;MultiChannel;100;0;15.0;2900;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-36-18.5;MultiChannel;100;0;18.5;2900;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-40-22;MultiChannel;100;0;22.0;2900;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;100WL80-7-3;MultiChannel;100;0;3.0;1420;3~380 В;100.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-10-7.5;MultiChannel;150;0;7.5;1440;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-15-11;MultiChannel;150;0;11.0;1460;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-20-15;MultiChannel;150;0;15.0;1460;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-25-18.5;MultiChannel;150;0;18.5;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-30-22;MultiChannel;150;0;22.0;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-40-30;MultiChannel;150;0;30.0;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-45-37;MultiChannel;150;0;37.0;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-50-45;MultiChannel;150;0;45.0;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-60-55;MultiChannel;150;0;55.0;1470;3~380 В;187.5;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;150WL150-7-5.5;MultiChannel;150;0;5.5;1440;3~380 В;180.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-10-15;MultiChannel;200;0;15.0;1460;3~380 В;360.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-13-18.5;MultiChannel;200;0;18.5;1470;3~380 В;360.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-15-22;MultiChannel;200;0;22.0;1470;3~380 В;360.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-20-30;MultiChannel;200;0;30.0;980;3~380 В;375.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-25-37;MultiChannel;200;0;37.0;980;3~380 В;375.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL300-7-11;MultiChannel;200;0;11.0;1460;3~380 В;360.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL400-27-45;MultiChannel;200;0;45.0;1470;3~380 В;500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL400-34-55;MultiChannel;200;0;55.0;1470;3~380 В;500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL400-40-75;MultiChannel;200;0;75.0;1470;3~380 В;500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;200WL400-48-90;MultiChannel;200;0;90.0;1470;3~380 В;500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL400-10-18.5;MultiChannel;250;0;18.0;1470;3~380 В;480.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL400-13-22;MultiChannel;250;0;22.0;1470;3~380 В;480.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL400-7-15;MultiChannel;250;0;15.0;1460;3~380 В;480.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL500-10-30;MultiChannel;250;0;30.0;980;3~380 В;600.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL500-16-37;MultiChannel;250;0;37.0;980;3~380 В;625.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL500-20-45;MultiChannel;250;0;45.0;980;3~380 В;625.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL500-25-55;MultiChannel;250;0;55.0;980;3~380 В;625.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL600-28-75;MultiChannel;250;0;75.0;1480;3~380 В;750.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL600-34-90;MultiChannel;250;0;90.0;1480;3~380 В;750.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL600-40-110;MultiChannel;250;0;110.0;1480;3~380 В;750.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;250WL600-50-132;MultiChannel;250;0;132.0;1480;3~380 В;750.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL1000-20-75;MultiChannel;300;0;75.0;990;3~380 В;1200.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL1000-24-90;MultiChannel;300;0;90.0;990;3~380 В;1250.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL1000-28-110;MultiChannel;300;0;110.0;990;3~380 В;1250.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL600-7-22;MultiChannel;300;0;22.0;1470;3~380 В;720.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL700-11-30;MultiChannel;300;0;30.0;980;3~380 В;840.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL700-14-37;MultiChannel;300;0;37.0;980;3~380 В;840.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL700-16-45;MultiChannel;300;0;45.0;980;3~380 В;875.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;300WL700-19-55;MultiChannel;300;0;55.0;980;3~380 В;875.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-10-45;MultiChannel;350;0;45.0;740;3~380 В;1320.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-12-55;MultiChannel;350;0;55.0;740;3~380 В;1320.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-16-75;MultiChannel;350;0;75.0;990;3~380 В;1320.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-20-90;MultiChannel;350;0;90.0;990;3~380 В;1320.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-25-110;MultiChannel;350;0;110.0;980;3~380 В;1375.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-30-132;MultiChannel;350;0;132.0;980;3~380 В;1375.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1100-36-160;MultiChannel;350;0;160.0;980;3~380 В;1375.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1200-6-30;MultiChannel;350;0;30.0;730;3~380 В;1440.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;350WL1200-8-37;MultiChannel;350;0;37.0;740;3~380 В;1440.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-10-55;MultiChannel;400;0;55.0;740;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-12-75;MultiChannel;400;0;75.0;990;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-15-90;MultiChannel;400;0;90.0;990;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-18-110;MultiChannel;400;0;110.0;990;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-22-132;MultiChannel;400;0;132.0;990;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-5-30;MultiChannel;400;0;30.0;730;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-6-37;MultiChannel;400;0;37.0;740;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL1500-8-45;MultiChannel;400;0;45.0;740;3~380 В;1800.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-16-132;MultiChannel;400;0;132.0;990;3~380 В;2400.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-20-160;MultiChannel;400;0;160.0;990;3~380 В;2400.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-23-185;MultiChannel;400;0;185.0;990;3~380 В;2400.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-25-200;MultiChannel;400;0;200.0;740;3~380 В;2500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-28-220;MultiChannel;400;0;220.0;740;3~380 В;2500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
Tsunami;WL;400WL2000-32-250;MultiChannel;400;0;250.0;740;3~380 В;2500.0;;8;8;8;0;CatalogTable;Сайт производителя tsunami-pump.ru, карточка модели, вкладка «Графики производительности», серия WL
