Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Purity;WQ;150WQ200-60-75/4;MultiChannel;150;0;75.0;1450;3~380 В;472.99;68.44;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;150WQ200-70-90/4;MultiChannel;150;0;90.0;1450;3~380 В;483.42;78.44;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;150WQ200-90-132/4;MultiChannel;150;0;132.0;1450;3~380 В;514.7;98.43;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;150WQ220-100-160/4;MultiChannel;150;0;160.0;1450;3~380 В;525.12;106.78;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQV;150WQV100-30-15;Vortex;150;0;15.0;2900;3~380 В;168.48;35.15;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;150WQV100-36-18.5/2;Vortex;150;0;18.5;2900;3~380 В;168.48;45.1;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;150WQV100-40-22/2;Vortex;150;0;22.0;2900;3~380 В;168.02;51.19;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;150WQV150-15-11/4;Vortex;150;0;11.0;1450;3~380 В;232.16;22.62;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;150WQV250-15-18.5/4;Vortex;150;0;18.5;1450;3~380 В;256.33;25.79;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;150WQV300-15-22/4;Vortex;150;0;22.0;1450;3~380 В;334.45;29.1;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ;200WQ180-11-11/2;MultiChannel;200;0;11.0;2900;3~380 В;341.13;17.8;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ180-15-15/2;MultiChannel;200;0;15.0;2900;3~380 В;398.61;23.1;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ180-18-18.5/2;MultiChannel;200;0;18.5;2900;3~380 В;398.61;25.17;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ…A (новая серия);200WQ200-15-18.5A;MultiChannel;200;0;18.5;2900;3~380 В;231.31;35.35;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ;200WQ200-20-22/2;MultiChannel;200;0;22.0;2900;3~380 В;469.47;28.93;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ…A (новая серия);200WQ210-7-11A;MultiChannel;200;0;11.0;2900;3~380 В;231.14;27.64;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);200WQ220-12-15A;MultiChannel;200;0;15.0;2900;3~380 В;221.68;33.58;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ;200WQ250-11-15/4;MultiChannel;200;0;15.0;1450;3~380 В;423.64;21.74;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ250-22-30/4;MultiChannel;200;0;30.0;1450;3~380 В;535.69;33.02;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ250-6-7.5/4;MultiChannel;200;0;7.5;1450;3~380 В;322.65;13.86;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ300-28-37/4;MultiChannel;200;0;37.0;1450;3~380 В;520.5;35.61;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ300-65-110/4;MultiChannel;200;0;110.0;1450;3~380 В;698.11;78.99;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ300-7-11/4;MultiChannel;200;0;11.0;1450;3~380 В;374.76;17.94;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ350-45-75/4;MultiChannel;200;0;75.0;1450;3~380 В;667.62;57.57;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ400-25-45/4;MultiChannel;200;0;45.0;1450;3~380 В;581.09;44.01;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ400-50-90/4;MultiChannel;200;0;90.0;1450;3~380 В;684.6;74.72;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ400-75-132/4;MultiChannel;200;0;132.0;1450;3~380 В;712.91;89.0;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ400-85-160/4;MultiChannel;200;0;160.0;1450;3~380 В;720.46;97.5;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;200WQ400-90-185/4;MultiChannel;200;0;185.0;1450;3~380 В;733.67;103.9;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQV;200WQV180-11-11/4;Vortex;200;0;11.0;1450;3~380 В;312.3;16.91;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV180-15-15/2;Vortex;200;0;15.0;2900;3~380 В;223.45;30.81;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV180-18-18.5/2;Vortex;200;0;18.5;2900;3~380 В;223.45;34.15;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV200-20-22/2;Vortex;200;0;22.0;2900;3~380 В;223.45;37.88;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV250-11-15/4;Vortex;200;0;15.0;1450;3~380 В;411.22;25.96;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV250-21-30/4;Vortex;250;0;30.0;1450;3~380 В;435.33;29.1;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;200WQV350-12-18.5/4;Vortex;200;0;18.5;1450;3~380 В;411.22;27.66;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ;250WQ400-5-11/4;MultiChannel;250;0;11.0;1450;3~380 В;535.87;13.83;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ500-5-15/4;MultiChannel;250;0;15.0;1450;3~380 В;598.0;15.88;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ500-7-18.5/4;MultiChannel;250;0;18.5;1450;3~380 В;653.66;17.74;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ500-9-22/4;MultiChannel;250;0;22.0;1450;3~380 В;697.95;19.7;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-12-37/4;MultiChannel;250;0;37.0;1450;3~380 В;897.86;25.75;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-15-45/4;MultiChannel;250;0;45.0;1450;3~380 В;875.35;27.57;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-20-55/4;MultiChannel;250;0;55.0;1450;3~380 В;913.69;34.31;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-25-75/4;MultiChannel;250;0;75.0;1450;3~380 В;949.45;41.2;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-30-90/4;MultiChannel;250;0;90.0;1450;3~380 В;972.86;46.17;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-40-110/4;MultiChannel;250;0;110.0;1450;3~380 В;1021.95;56.63;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-50-132/4;MultiChannel;250;0;132.0;1450;3~380 В;1057.46;66.82;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-60-160/4;MultiChannel;250;0;160.0;1450;3~380 В;1101.49;76.15;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-70-185/4;MultiChannel;250;0;185.0;1450;3~380 В;1119.17;86.15;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ600-9-30/4;MultiChannel;250;0;30.0;1450;3~380 В;797.91;23.05;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;250WQ750-75-200/4;MultiChannel;250;0;200.0;1450;3~380 В;1150.1;92.42;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQV;250WQV450-15-30/4;Vortex;250;0;30.0;1450;3~380 В;759.97;25.43;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ;300WQ1000-25-110/4;MultiChannel;300;0;110.0;1450;3~380 В;1396.95;32.24;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ1000-45-200/4;MultiChannel;300;0;200.0;1450;3~380 В;1544.03;54.6;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ1000-55-315/4;MultiChannel;300;0;315.0;1450;3~380 В;1583.88;64.38;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ1000-6-30/6;MultiChannel;300;0;30.0;960;3~380 В;1197.81;19.67;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ1100-45-250/4;MultiChannel;300;0;250.0;1450;3~380 В;1570.59;57.58;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ650-5-18.5/4;MultiChannel;300;0;18.5;1450;3~380 В;777.72;16.56;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ650-7-22/4;MultiChannel;300;0;22.0;1450;3~380 В;844.07;18.29;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-12-45/4;MultiChannel;300;0;45.0;1450;3~380 В;948.59;31.27;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-15-55/4;MultiChannel;300;0;55.0;1450;3~380 В;1019.92;34.07;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-20-75/4;MultiChannel;300;0;75.0;1450;3~380 В;1196.83;27.23;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-25-90/4;MultiChannel;300;0;90.0;1450;3~380 В;1296.87;30.24;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-36-132/4;MultiChannel;300;0;132.0;1450;3~380 В;1446.99;41.24;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-40-160/4;MultiChannel;300;0;160.0;1450;3~380 В;1529.28;47.25;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-7-30/4;MultiChannel;300;0;30.0;1450;3~380 В;897.84;26.04;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ800-9-37/4;MultiChannel;300;0;37.0;1450;3~380 В;948.59;28.77;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;300WQ900-40-185/4;MultiChannel;300;0;185.0;1450;3~380 В;1497.04;45.24;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQV;300WQV600-10-30/4;Vortex;300;0;30.0;1450;3~380 В;832.42;21.6;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ;350WQ1000-10-55/4;MultiChannel;350;0;55.0;1450;3~380 В;1662.12;11.69;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1000-15-75/4;MultiChannel;350;0;75.0;1450;3~380 В;1720.63;16.98;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1000-18-90/4;MultiChannel;350;0;90.0;1450;3~380 В;1772.63;20.39;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1000-35-160/4;MultiChannel;350;0;160.0;1450;3~380 В;1909.14;36.11;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1000-6-37/4;MultiChannel;350;0;37.0;1450;3~380 В;1595.76;7.57;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1100-10-55/6;MultiChannel;350;0;55.0;960;3~380 В;1953.05;11.95;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1100-28-132/4;MultiChannel;350;0;132.0;1450;3~380 В;1860.39;31.6;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1100-38-185/4;MultiChannel;350;0;185.0;1450;3~380 В;1967.65;40.61;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1200-18-90/6;MultiChannel;350;0;90.0;960;3~380 В;1970.48;28.1;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1200-35-160/6;MultiChannel;350;0;160.0;960;3~380 В;2193.63;39.46;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1200-8-45/4;MultiChannel;350;0;45.0;1450;3~380 В;1626.36;9.48;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1300-20-110/4;MultiChannel;350;0;110.0;1450;3~380 В;1795.64;22.89;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1300-35-200/4;MultiChannel;350;0;200.0;1450;3~380 В;2234.29;45.91;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1500-12-75/6;MultiChannel;350;0;75.0;960;3~380 В;1952.43;25.52;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1500-20-132/6;MultiChannel;350;0;132.0;960;3~380 В;2060.08;35.31;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1500-36-250/4;MultiChannel;350;0;250.0;1450;3~380 В;2253.23;41.62;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1500-4-30/6;MultiChannel;350;0;30.0;960;3~380 В;1903.77;6.61;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1500-45-315/4;MultiChannel;350;0;315.0;1450;3~380 В;2347.9;53.51;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ;350WQ1600-16-110/6;MultiChannel;350;0;110.0;960;3~380 В;1993.9;32.74;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 11
Purity;WQ…A (новая серия);40WQ6-16-0.75A;MultiChannel;40;0;0.75;2900;3~380 В;20.58;16.21;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ(D)10-10-0.75A;MultiChannel;50;0;0.75;2900;3~380 В;14.36;18.4;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ(D)15-15-1.5A;MultiChannel;50;0;1.5;2900;3~380 В;29.15;18.44;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;50WQ15-15-1.5QG/2;Cutter;50;0;1.5;2900;3~380 В;26.32;21.01;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);50WQ(D)15-20-2.2A;MultiChannel;50;0;2.2;2900;3~380 В;31.01;23.53;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;50WQ15-20-2.2QG/2;Cutter;50;0;2.2;2900;3~380 В;30.44;26.05;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);50WQ15-30-3A;MultiChannel;50;0;3.0;2900;3~380 В;39.38;31.43;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ15-35-4A;MultiChannel;50;0;4.0;2900;3~380 В;45.02;38.73;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ15-40-5.5A;MultiChannel;50;0;5.5;2900;3~380 В;46.7;44.23;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ20-45-7.5A;MultiChannel;50;0;7.5;2900;3~380 В;45.02;56.25;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ(D)8-16-1.1A;MultiChannel;50;0;1.1;2900;3~380 В;29.15;17.2;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);50WQ(D)8-20-1.5A;MultiChannel;50;0;1.5;2900;3~380 В;30.55;20.85;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);65WQ(D)15-10-1.1A;MultiChannel;65;0;1.1;2900;3~380 В;30.37;;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);65WQ(D)25-10-1.5A;MultiChannel;65;0;1.5;2900;3~380 В;33.66;;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;65WQ25-10-1.5QG/2;Cutter;65;0;1.5;2900;3~380 В;31.14;16.83;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);65WQ(D)25-17-2.2A;MultiChannel;65;0;2.2;2900;3~380 В;41.74;;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;65WQ25-17-2.2QG/2;Cutter;65;0;2.2;2900;3~380 В;35.82;22.23;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…QG;65WQ25-21-3QG/2;Cutter;65;0;3.0;2900;3~380 В;49.96;28.06;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);65WQ25-22-3A;MultiChannel;65;0;3.0;2900;3~380 В;45.07;33.64;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;65WQ25-26-4QG/2;Cutter;65;0;4.0;2900;3~380 В;54.0;30.64;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);65WQ25-28-4A;MultiChannel;65;0;4.0;2900;3~380 В;48.8;37.32;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);65WQ25-45-11A;MultiChannel;65;0;11.0;2900;3~380 В;75.11;53.94;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);65WQ25-60-15A;MultiChannel;65;0;15.0;2900;3~380 В;72.31;65.59;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);65WQ30-30-5.5A;MultiChannel;65;0;5.5;2900;3~380 В;52.04;39.39;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;65WQ30-30-5.5QG/2;Cutter;65;0;5.5;2900;3~380 В;62.08;36.69;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);65WQ30-35-7.5A;MultiChannel;65;0;7.5;2900;3~380 В;85.51;40.76;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;65WQ30-36-7.5QG/2;Cutter;65;0;7.5;2900;3~380 В;66.34;42.84;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 5
Purity;WQ…A (новая серия);80WQ30-30-5.5A;MultiChannel;80;0;5.5;2900;3~380 В;81.11;34.02;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);80WQ30-36-7.5A;MultiChannel;80;0;7.5;2900;3~380 В;86.23;40.53;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);80WQ40-18-4A;MultiChannel;80;0;4.0;2900;3~380 В;73.09;27.08;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;80WQ40-23-5.5QG/2;Cutter;80;0;5.5;2900;3~380 В;95.91;31.02;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ…A (новая серия);80WQ40-40-11A;MultiChannel;80;0;11.0;2900;3~380 В;97.61;51.03;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);80WQ40-50-15A;MultiChannel;80;0;15.0;2900;3~380 В;103.03;58.69;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);80WQ43-13-3A;MultiChannel;80;0;3.0;2900;3~380 В;73.09;22.49;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;80WQ43-13-3QG/2;Cutter;80;0;3.0;2900;3~380 В;73.82;23.51;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ…QG;80WQ45-17-4QG/2;Cutter;80;0;4.0;2900;3~380 В;86.14;27.11;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ…QG;80WQ45-28-7.5QG/2;Cutter;80;0;7.5;2900;3~380 В;112.75;37.03;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ…A (новая серия);80WQ(D)45-9-2.2A;MultiChannel;80;0;2.2;2900;3~380 В;65.14;17.78;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…QG;80WQ45-9-2.2QG/2;Cutter;80;0;2.2;2900;3~380 В;68.72;19.35;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQ…A (новая серия);80WQ60-45-18.5A;MultiChannel;80;0;18.5;2900;3~380 В;110.86;64.08;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQ…A (новая серия);80WQ60-50-22A;MultiChannel;80;0;22.0;2900;3~380 В;116.18;70.23;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 10
Purity;WQV;80WQV50-30-11/2;Vortex;80;0;11.0;2900;3~380 В;93.08;41.08;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;80WQV60-45-18.5/2;Vortex;80;0;18.5;2900;3~380 В;108.2;58.23;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;80WQV60-50-22/2;Vortex;80;0;22.0;2900;3~380 В;99.13;64.38;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;80WQV80-25-11/4;Vortex;80;0;11.0;1450;3~380 В;119.88;39.26;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Purity;WQV;80WQV80-30-15/4;Vortex;80;0;15.0;1450;3~380 В;119.88;44.28;16;0;0;0;CatalogTable;PURITY «Sewage Pump» каталог 2024.03, стр. PDF 6
Aikon;SSC;50SSC20-55-11;MultiChannel;50;10.0;11.0;2900;3~380 В;24.82;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 14
Aikon;SSC;50SSC20-80-18.5;MultiChannel;50;10.0;18.5;2900;3~380 В;40.16;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 14
Aikon;SSC;50SSC20-70-15;MultiChannel;50;10.0;15.0;2900;3~380 В;44.97;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 14
Aikon;SSC;50SSC20-90-22;MultiChannel;50;0;22.0;2900;3~380 В;40.15;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 14
Aikon;SSC;50SSC20-90-30;MultiChannel;50;0;30.0;0;3~380 В;41.85;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 15
Aikon;SSC;65SSC30-60-15;MultiChannel;65;10.0;15.0;2900;3~380 В;39.99;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 15
Aikon;SSC;65SSC30-40-11;MultiChannel;65;10.0;11.0;2900;3~380 В;36.87;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 15
Aikon;SSC;65SSC30-68-18.5;MultiChannel;65;10.0;18.5;2900;3~380 В;45.79;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 15
Aikon;SSC;65SSC30-75-22;MultiChannel;65;10.0;22.0;2900;3~380 В;49.65;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 16
Aikon;SSC;80SSC60-30-11;MultiChannel;80;24.0;11.0;2900;3~380 В;36.87;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 16
Aikon;SSC;65SSC30-75-30;MultiChannel;65;0;30.0;0;3~380 В;49.64;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 16
Aikon;SSC;80SSC60-40-15;MultiChannel;80;24.0;15.0;2900;3~380 В;86.65;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 16
Aikon;SSC;80SSC60-45-18.5;MultiChannel;80;40.0;18.5;2900;3~380 В;100.34;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 17
Aikon;SSC;80SSC60-50-30;MultiChannel;80;0;30.0;0;3~380 В;100.32;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 17
Aikon;SSC;80SSC60-50-22;MultiChannel;80;40.0;22.0;2900;3~380 В;119.28;;16;0;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 17
Aikon;SSC;100SSC80-25-11;MultiChannel;100;32.0;11.0;2900;3~380 В;124.54;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 17
Aikon;SSC;100SSC80-35-15;MultiChannel;100;32.0;15.0;2900;3~380 В;59.78;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 18
Aikon;SSC;100SSC80-45-22;MultiChannel;100;40.0;22.0;2900;3~380 В;111.38;;16;0;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 18
Aikon;SSC;100SSC80-40-18.5;MultiChannel;100;40.0;18.5;2900;3~380 В;110.45;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 18
Aikon;SSC;100SSC80-65-45;MultiChannel;100;0;45.0;1470;3~380 В;248.49;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 18
Aikon;SSC;100SSC100-25-11;MultiChannel;100;35.0;11.0;1450;3~380 В;159.56;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 19
Aikon;SSC;100SSC100-35-18.5;MultiChannel;100;35.0;18.5;1450;3~380 В;151.02;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 19
Aikon;SSC;100SSC100-30-15;MultiChannel;100;35.0;15.0;1450;3~380 В;160.74;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 19
Aikon;SSC;100SSC100-40-22;MultiChannel;100;35.0;22.0;1450;3~380 В;158.93;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 19
Aikon;SSC;100SSC120-50-45;MultiChannel;100;0;45.0;0;3~380 В;178.69;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 20
Aikon;SSC;100SSC120-45-30;MultiChannel;100;31.0;30.0;1450;3~380 В;180.78;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 20
Aikon;SSC;100SSC150-42-37;MultiChannel;100;0;37.0;0;3~380 В;200.64;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 20
Aikon;SSC;100SSC230-75-90;MultiChannel;100;0;90.0;1470;3~380 В;364.24;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 21
Aikon;SSC;150SSC100-30-15;MultiChannel;150;46.0;15.0;2900;3~380 В;131.68;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 21
Aikon;SSC;150SSC100-20-11;MultiChannel;150;46.0;11.0;2900;3~380 В;143.74;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 21
Aikon;SSC;150SSC100-36-18.5;MultiChannel;150;47.0;18.5;2900;3~380 В;129.79;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 21
Aikon;SSC;150SSC100-40-22;MultiChannel;150;47.0;22.0;2900;3~380 В;142.52;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 22
Aikon;SSC;150SSC120-25-15;MultiChannel;150;46.0;15.0;2900;3~380 В;131.67;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 22
Aikon;SSC;150SSC120-15-11;MultiChannel;150;46.0;11.0;2900;3~380 В;150.55;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 22
Aikon;SSC;150SSC150-10-7.5;MultiChannel;150;0;7.5;0;3~380 В;219.43;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 22
Aikon;SSC;150SSC180-11-11;MultiChannel;150;74.0;11.0;1450;3~380 В;261.3;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 23
Aikon;SSC;150SSC180-30-30;MultiChannel;150;36.0;30.0;1450;3~380 В;260.36;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 23
Aikon;SSC;150SSC180-20-18.5;MultiChannel;150;71.0;18.5;1450;3~380 В;393.18;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 23
Aikon;SSC;150SSC180-50-55;MultiChannel;150;36.0;55.0;1450;3~380 В;301.35;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 23
Aikon;SSC;150SSC200-15-15;MultiChannel;150;74.0;15.0;1450;3~380 В;294.05;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 24
Aikon;SSC;150SSC200-35-37;MultiChannel;150;36.0;37.0;1450;3~380 В;301.38;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 24
Aikon;SSC;150SSC200-22-22;MultiChannel;150;71.0;22.0;1450;3~380 В;350.08;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 24
Aikon;SSC;150SSC200-40-45;MultiChannel;150;36.0;45.0;1450;3~380 В;338.76;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 24
Aikon;SSC;150SSC200-60-75;MultiChannel;150;31.0;75.0;1450;3~380 В;301.36;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 25
Aikon;SSC;200SSC500-75-200;MultiChannel;200;0;200.0;0;3~380 В;717.16;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 25
Aikon;SSC;150SSC200-70-110;MultiChannel;150;0;110.0;1450;3~380 В;301.07;;16;0;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 25
Aikon;SSC;200SSC180-11-11;MultiChannel;200;42.0;11.0;2900;3~380 В;250.61;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 25
Aikon;SSC;200SSC180-15-15;MultiChannel;200;42.0;15.0;2900;3~380 В;251.17;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 26
Aikon;SSC;200SSC250-11-15;MultiChannel;200;74.0;15.0;1450;3~380 В;343.9;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 26
Aikon;SSC;200SSC180-18-18.5;MultiChannel;200;42.0;18.5;2900;3~380 В;359.79;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 26
Aikon;SSC;200SSC250-15-18.5;MultiChannel;200;71.0;18.5;1450;3~380 В;401.13;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 26
Aikon;SSC;200SSC250-22-30;MultiChannel;200;48.0;30.0;1450;3~380 В;443.36;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 27
Aikon;SSC;200SSC300-32-45;MultiChannel;200;48.0;45.0;1450;3~380 В;429.79;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 27
Aikon;SSC;200SSC300-40-55;MultiChannel;200;48.0;55.0;1450;3~380 В;417.39;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 27
Aikon;SSC;200SSC300-55-110;MultiChannel;200;0;110.0;1450;3~380 В;402.04;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 28
Aikon;SSC;200SSC300-56-90;MultiChannel;200;0;90.0;1450;3~380 В;470.99;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 28
Aikon;SSC;200SSC350-25-37;MultiChannel;200;48.0;37.0;1450;3~380 В;439.89;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 28
Aikon;SSC;200SSC350-45-75;MultiChannel;200;42.0;75.0;1450;3~380 В;491.19;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 29
Aikon;SSC;200SSC400-25-45;MultiChannel;200;48.0;45.0;1450;3~380 В;606.52;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 29
Aikon;SSC;200SSC400-10-22;MultiChannel;200;0;22.0;1450;3~380 В;377.13;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 29
Aikon;SSC;200SSC400-30-55;MultiChannel;200;48.0;55.0;1450;3~380 В;451.78;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 29
Aikon;SSC;200SSC400-50-90;MultiChannel;200;42.0;90.0;1450;3~380 В;470.2;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 30
Aikon;SSC;200SSC400-85-185;MultiChannel;200;145.0;185.0;0;3~380 В;589.49;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 30
Aikon;SSC;200SSC500-70-185;MultiChannel;200;0;185.0;1470;3~380 В;695.45;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 30
Aikon;SSC;250SSC400-5-11;MultiChannel;250;40.0;11.0;1450;3~380 В;519.33;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 31
Aikon;SSC;250SSC500-7-18.5;MultiChannel;250;56.0;18.5;1450;3~380 В;468.61;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 31
Aikon;SSC;250SSC500-5-15;MultiChannel;250;40.0;15.0;1450;3~380 В;552.4;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 31
Aikon;SSC;250SSC500-9-22;MultiChannel;250;56.0;22.0;1450;3~380 В;650.35;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 31
Aikon;SSC;250SSC500-12-30;MultiChannel;250;50.0;30.0;1450;3~380 В;830.03;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 32
Aikon;SSC;250SSC600-15-45;MultiChannel;250;64.0;45.0;1450;3~380 В;993.69;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 32
Aikon;SSC;250SSC600-12-37;MultiChannel;250;50.0;37.0;1450;3~380 В;901.21;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 32
Aikon;SSC;250SSC600-20-55;MultiChannel;250;64.0;55.0;1450;3~380 В;1040.74;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 32
Aikon;SSC;250SSC600-25-75;MultiChannel;250;66.0;75.0;1450;3~380 В;1125.1;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 33
Aikon;SSC;250SSC600-40-110;MultiChannel;250;70.0;110.0;1450;3~380 В;1116.92;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 33
Aikon;SSC;250SSC600-30-90;MultiChannel;250;66.0;90.0;1450;3~380 В;1008.24;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 33
Aikon;SSC;250SSC600-50-160;MultiChannel;250;0;160.0;1450;3~380 В;702.35;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 33
Aikon;SSC;250SSC600-60-160;MultiChannel;250;75.0;160.0;1450;3~380 В;695.56;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 34
Aikon;SSC;250SSC1000-80-330;MultiChannel;250;0;330.0;1450;3~380 В;996.87;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 34
Aikon;SSC;250SSC600-65-200;MultiChannel;250;0;200.0;1450;3~380 В;756.09;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 34
Aikon;SSC;300SSC650-5-18.5;MultiChannel;300;62.0;18.5;1450;3~380 В;649.86;;16;0;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 34
Aikon;SSC;300SSC650-7-22;MultiChannel;300;62.0;22.0;1450;3~380 В;775.62;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 35
Aikon;SSC;300SSC800-20-75;MultiChannel;300;83.0;75.0;1450;3~380 В;1255.33;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 35
Aikon;SSC;300SSC800-7-30;MultiChannel;300;80.0;30.0;1450;3~380 В;1003.94;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 35
Aikon;SSC;300SSC800-25-90;MultiChannel;300;83.0;90.0;1450;3~380 В;1100.56;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 35
Aikon;SSC;300SSC800-36-132;MultiChannel;300;92.0;132.0;1450;3~380 В;1048.16;;16;0;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 36
Aikon;SSC;300SSC900-40-185;MultiChannel;300;92.0;185.0;1450;3~380 В;1100.68;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 36
Aikon;SSC;300SSC800-40-160;MultiChannel;300;90.0;160.0;1450;3~380 В;1001.25;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 36
Aikon;SSC;300SSC1000-25-110;MultiChannel;300;83.0;110.0;1450;3~380 В;1097.46;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 36
Aikon;SSC;300SSC1000-45-200;MultiChannel;300;90.0;200.0;1450;3~380 В;1101.01;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 37
Aikon;SSC;350SSC1000-6-37;MultiChannel;350;100.0;37.0;1450;3~380 В;1299.93;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 37
Aikon;SSC;300SSC1200-45-250;MultiChannel;300;90.0;250.0;1450;3~380 В;1755.12;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 37
Aikon;SSC;350SSC1000-18-90;MultiChannel;350;90.0;90.0;1450;3~380 В;1299.43;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 37
Aikon;SSC;350SSC1000-35-160;MultiChannel;350;100.0;160.0;1450;3~380 В;1306.09;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 38
Aikon;SSC;350SSC1100-10-55;MultiChannel;350;100.0;55.0;980;3~380 В;1329.02;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 38
Aikon;SSC;350SSC1100-6-37;MultiChannel;350;100.0;37.0;980;3~380 В;1301.46;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 38
Aikon;SSC;350SSC1100-28-132;MultiChannel;350;100.0;132.0;1450;3~380 В;1308.64;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 38
Aikon;SSC;350SSC1200-18-90;MultiChannel;350;100.0;90.0;980;3~380 В;1686.67;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 39
Aikon;SSC;350SSC1300-8-45;MultiChannel;350;100.0;45.0;980;3~380 В;1330.74;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 39
Aikon;SSC;350SSC1200-35-160;MultiChannel;350;0;160.0;0;3~380 В;2284.39;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 39
Aikon;SSC;350SSC1300-20-110;MultiChannel;350;92.0;110.0;1450;3~380 В;1611.54;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 39
Aikon;SSC;350SSC1300-35-200;MultiChannel;350;100.0;200.0;1450;3~380 В;1595.92;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 40
Aikon;SSC;350SSC1500-12-75;MultiChannel;350;100.0;75.0;980;3~380 В;1503.3;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 40
Aikon;SSC;350SSC1500-4-30;MultiChannel;350;100.0;30.0;980;3~380 В;1294.36;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 40
Aikon;SSC;350SSC1500-20-132;MultiChannel;350;88.0;132.0;980;3~380 В;2001.64;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 40
Aikon;SSC;350SSC1500-36-250;MultiChannel;350;100.0;250.0;1450;3~380 В;1788.67;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 41
Aikon;SSC;400SSC1300-13-75;MultiChannel;400;90.0;75.0;1450;3~380 В;1430.06;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 41
Aikon;SSC;350SSC1600-16-110;MultiChannel;350;148.0;110.0;980;3~380 В;1896.86;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 41
Aikon;SSC;400SSC1400-35-250;MultiChannel;400;0;250.0;1450;3~380 В;1808.97;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 41
Aikon;SSC;400SSC1500-8-55;MultiChannel;400;100.0;55.0;980;3~380 В;1404.23;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 42
Aikon;SSC;400SSC1600-22-160;MultiChannel;400;106.0;160.0;980;3~380 В;1801.63;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 42
Aikon;SSC;400SSC1500-30-200;MultiChannel;400;100.0;200.0;1450;3~380 В;2798.19;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 42
Aikon;SSC;400SSC1600-25-185;MultiChannel;400;100.0;185.0;1450;3~380 В;1858.83;;16;0;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 42
Aikon;SSC;400SSC1700-10-75;MultiChannel;400;100.0;75.0;980;3~380 В;1720.08;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 43
Aikon;SSC;400SSC1800-15-110;MultiChannel;400;148.0;110.0;980;3~380 В;1825.71;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 43
Aikon;SSC;400SSC1700-16-132;MultiChannel;400;100.0;132.0;1450;3~380 В;2205.37;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 43
Aikon;SSC;400SSC2000-15-132;MultiChannel;400;106.0;132.0;980;3~380 В;2510.86;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 43
Aikon;SSC;400SSC2000-20-185;MultiChannel;400;115.0;185.0;980;3~380 В;3096.99;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 44
Aikon;SSC;500SSC2000-10-90;MultiChannel;500;100.0;90.0;980;3~380 В;2724.53;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 44
Aikon;SSC;400SSC2300-22-200;MultiChannel;400;115.0;200.0;980;3~380 В;3134.24;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 44
Aikon;SSC;500SSC2500-8-90;MultiChannel;500;140.0;90.0;740;3~380 В;2501.11;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 44
Aikon;SSC;500SSC2500-10-110;MultiChannel;500;140.0;110.0;980;3~380 В;2595.47;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 45
Aikon;SSC;500SSC2800-10-132;MultiChannel;500;120.0;132.0;980;3~380 В;2874.64;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 45
Aikon;SSC;500SSC2600-14-160;MultiChannel;500;0;160.0;980;3~380 В;3277.34;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 45
Aikon;SSC;500SSC3000-10-132;MultiChannel;500;0;132.0;740;3~380 В;3199.91;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 45
Aikon;SSC;500SSC3000-12-160;MultiChannel;500;0;160.0;740;3~380 В;3321.51;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 46
Aikon;SSC;500SSC3000-19-250;MultiChannel;500;0;250.0;980;3~380 В;3666.81;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 46
Aikon;SSC;500SSC3500-19-315;MultiChannel;500;0;315.0;980;3~380 В;4447.5;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 47
Aikon;SSC;600SSC3700-8-132;MultiChannel;600;100.0;132.0;740;3~380 В;3828.59;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 47
Aikon;SSC;600SSC3200-7-110;MultiChannel;600;140.0;110.0;980;3~380 В;3605.78;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 47
Aikon;SSC;600SSC3700-10-160;MultiChannel;600;100.0;160.0;980;3~380 В;3295.62;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 47
Aikon;SSC;600SSC3700-12-185;MultiChannel;600;120.0;185.0;980;3~380 В;3575.56;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 48
Aikon;SSC;600SSC4000-16-250;MultiChannel;600;0;250.0;740;3~380 В;4973.97;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 48
Aikon;SSC;600SSC4000-12-200;MultiChannel;600;0;200.0;980;3~380 В;5019.12;;16;12;12;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 48
Aikon;SSC;600SSC4500-17-315;MultiChannel;600;0;315.0;980;3~380 В;4882.99;;16;12;0;0;CatalogTable;Aikon «Погружные канализационные насосы SSC», каталог 22.09.2025, стр. 48
Aikon;SSC-G/OG;80SSC30-14-3OG;Open;80;40.0;3.0;0;3~380 В;50.15;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 13
Aikon;SSC-G/OG;80SSC45-9-2.2OG;Open;80;40.0;2.2;0;3~380 В;60.26;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 13
Aikon;SSC-G/OG;80SSC43-19-4OG;Open;80;40.0;4.0;0;3~380 В;74.75;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 13
Aikon;SSC-G/OG;80SSC76-27-11OG;Open;80;40.0;11.0;0;3~380 В;99.45;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 13
Aikon;SSC-G/OG;80SSC85-33-15OG;Open;80;40.0;15.0;0;3~380 В;100.53;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 14
Aikon;SSC-G/OG;100SSC40-46-22OG;Open;100;40.0;22.0;0;3~380 В;154.39;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 14
Aikon;SSC-G/OG;100SSC40-20-5.5OG;Open;100;50.0;5.5;0;3~380 В;54.83;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 14
Aikon;SSC-G/OG;100SSC60-5-2.2OG;Open;100;50.0;2.2;0;3~380 В;80.31;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 14
Aikon;SSC-G/OG;100SSC60-22-7.5OG;Open;100;50.0;7.5;0;3~380 В;80.39;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 15
Aikon;SSC-G/OG;100SSC70-23-11OG;Open;100;50.0;11.0;0;3~380 В;120.52;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 15
Aikon;SSC-G/OG;100SSC62-6-3OG;Open;100;50.0;3.0;0;3~380 В;94.56;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 15
Aikon;SSC-G/OG;100SSC71-8-4OG;Open;100;50.0;4.0;0;3~380 В;100.51;;16;0;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 15
Aikon;SSC-G/OG;100SSC75-43-22OG;Open;100;40.0;22.0;0;3~380 В;80.41;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 16
Aikon;SSC-G/OG;100SSC80-65-45G;SingleChannel;100;30.0;45.0;0;3~380 В;241.29;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 16
Aikon;SSC-G/OG;100SSC80-38-22OG;Open;100;40.0;22.0;0;3~380 В;140.64;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 16
Aikon;SSC-G/OG;100SSC100-27-15OG;Open;100;50.0;15.0;0;3~380 В;160.77;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 16
Aikon;SSC-G/OG;100SSC100-41-18.5OG;Open;100;40.0;18.5;0;3~380 В;160.78;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 17
Aikon;SSC-G/OG;100SSC230-75-90G;SingleChannel;100;30.0;90.0;0;3~380 В;361.48;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 17
Aikon;SSC-G/OG;100SSC190-50-55G;SingleChannel;100;30.0;55.0;0;3~380 В;240.63;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 17
Aikon;SSC-G/OG;150SSC100-8-5.5OG;Open;150;70.0;5.5;0;3~380 В;132.91;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 17
Aikon;SSC-G/OG;150SSC150-5-4OG;Open;150;70.0;4.0;0;3~380 В;274.26;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 18
Aikon;SSC-G/OG;150SSC150-12-11OG;Open;150;70.0;11.0;0;3~380 В;241.35;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 18
Aikon;SSC-G/OG;150SSC150-10-7.5OG;Open;150;70.0;7.5;0;3~380 В;200.68;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 18
Aikon;SSC-G/OG;150SSC200-16-15OG;Open;150;70.0;15.0;0;3~380 В;357.65;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 18
