Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Aikon;SSC-G/OG;150SSC225-18-22OG;Open;150;70.0;22.0;0;3~380 В;361.53;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 19
Aikon;SSC-G/OG;150SSC250-32-37G;SingleChannel;150;70.0;37.0;0;3~380 В;402.24;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 19
Aikon;SSC-G/OG;150SSC225-27-30G;SingleChannel;150;70.0;30.0;0;3~380 В;301.48;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 19
Aikon;SSC-G/OG;150SSC250-38-45G;SingleChannel;150;70.0;45.0;0;3~380 В;470.1;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 19
Aikon;SSC-G/OG;150SSC300-11-18.5OG;Open;150;70.0;18.5;0;3~380 В;402.24;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 20
Aikon;SSC-G/OG;200SSC315-12-18.5OG;Open;200;100.0;18.5;0;3~380 В;577.88;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 20
Aikon;SSC-G/OG;200SSC300-53-75G;SingleChannel;200;50.0;75.0;0;3~380 В;461.98;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 20
Aikon;SSC-G/OG;200SSC325-37.5-55G;SingleChannel;200;70.0;55.0;0;3~380 В;502.71;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 20
Aikon;SSC-G/OG;200SSC350-15-22OG;Open;200;100.0;22.0;0;3~380 В;572.68;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 21
Aikon;SSC-G/OG;200SSC400-7-15OG;Open;200;100.0;15.0;0;3~380 В;602.58;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 21
Aikon;SSC-G/OG;200SSC400-5-11OG;Open;200;100.0;11.0;0;3~380 В;588.59;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 21
Aikon;SSC-G/OG;200SSC450-51-90G;SingleChannel;200;50.0;90.0;0;3~380 В;502.49;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 21
Aikon;SSC-G/OG;200SSC500-18-37G;SingleChannel;200;70.0;37.0;0;3~380 В;803.13;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 22
Aikon;SSC-G/OG;200SSC500-75-200G;SingleChannel;200;60.0;200.0;0;3~380 В;722.74;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 22
Aikon;SSC-G/OG;200SSC500-70-185G;SingleChannel;200;60.0;185.0;0;3~380 В;603.14;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 22
Aikon;SSC-G/OG;200SSC540-22.5-45G;SingleChannel;200;70.0;45.0;0;3~380 В;802.5;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 22
Aikon;SSC-G/OG;250SSC475-15-30G;SingleChannel;250;100.0;30.0;0;3~380 В;803.13;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 23
Aikon;SSC-G/OG;250SSC600-24-55G;SingleChannel;250;100.0;55.0;0;3~380 В;922.63;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 23
Aikon;SSC-G/OG;250SSC600-20-45G;SingleChannel;250;100.0;45.0;0;3~380 В;802.5;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 23
Aikon;SSC-G/OG;250SSC650-37-110G;SingleChannel;250;100.0;110.0;0;3~380 В;802.5;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 23
Aikon;SSC-G/OG;250SSC650-50-160G;SingleChannel;250;100.0;160.0;0;3~380 В;1005.06;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 24
Aikon;SSC-G/OG;250SSC1000-30-132G;SingleChannel;250;100.0;132.0;0;3~380 В;1607.28;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 24
Aikon;SSC-G/OG;250SSC700-13-37G;SingleChannel;250;100.0;37.0;0;3~380 В;1003.19;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 24
Aikon;SSC-G/OG;300SSC550-37-90G;SingleChannel;300;70.0;90.0;0;3~380 В;794.53;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 24
Aikon;SSC-G/OG;300SSC800-22.5-75G;SingleChannel;300;125.0;75.0;0;3~380 В;1203.87;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 25
Aikon;SSC-G/OG;300SSC800-62-250G;SingleChannel;300;125.0;250.0;0;3~380 В;1204.37;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 25
Aikon;SSC-G/OG;300SSC900-73-280G;SingleChannel;300;60.0;280.0;0;3~380 В;1204.75;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 25
Aikon;SSC-G/OG;300SSC1100-6-30G;SingleChannel;300;150.0;30.0;0;3~380 В;1406.5;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 26
Aikon;SSC-G/OG;300SSC1200-14-75G;SingleChannel;300;125.0;75.0;0;3~380 В;1892.21;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 26
Aikon;SSC-G/OG;300SSC1100-11-55G;SingleChannel;300;100.0;55.0;0;3~380 В;1606.53;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 26
Aikon;SSC-G/OG;300SSC1200-32-160G;SingleChannel;300;100.0;160.0;0;3~380 В;1492.45;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 26
Aikon;SSC-G/OG;300SSC1200-37-185G;SingleChannel;300;125.0;185.0;0;3~380 В;1589.95;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 27
Aikon;SSC-G/OG;400SSC1300-40-250G;SingleChannel;400;125.0;250.0;0;3~380 В;1844.51;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 27
Aikon;SSC-G/OG;400SSC1300-20-110G;SingleChannel;400;125.0;110.0;0;3~380 В;2405.85;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 27
Aikon;SSC-G/OG;400SSC1510-6-45G;SingleChannel;400;125.0;45.0;0;3~380 В;1986.77;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 27
Aikon;SSC-G/OG;400SSC1600-20-132G;SingleChannel;400;125.0;132.0;0;3~380 В;2269.14;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 28
Aikon;SSC-G/OG;400SSC1600-23-160G;SingleChannel;400;125.0;160.0;0;3~380 В;2384.69;;16;12;11;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 28
Aikon;SSC-G/OG;500SSC2400-26-250G;SingleChannel;500;125.0;250.0;0;3~380 В;3012.26;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 28
Aikon;SSC-G/OG;500SSC2400-30-280G;SingleChannel;500;125.0;280.0;0;3~380 В;3342.73;;16;12;12;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 29
Aikon;SSC-G/OG;500SSC3000-12-160G;SingleChannel;500;125.0;160.0;0;3~380 В;3615.45;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 29
Aikon;SSC-G/OG;500SSC3000-10-132G;SingleChannel;500;125.0;132.0;0;3~380 В;3438.28;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 29
Aikon;SSC-G/OG;500SSC3000-17-220G;SingleChannel;500;125.0;220.0;0;3~380 В;3606.08;;16;12;0;0;CatalogTable;Aikon «Канализационные насосы с рубашкой охлаждения SSC-G/OG», каталог 01.2025, стр. 29
Aikon;SDS;SDSMF2.25;Open;50;6.0;0.25;2900;1~220 В;12.02;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 16
Aikon;SDS;SDSMF2.4;Open;50;6.0;0.4;2900;1~220 В;14.47;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 16
Aikon;SDS;SDSMF2.75;Open;50;6.0;0.75;2900;1~220 В;19.48;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 17
Aikon;SDS;SDSMF21.5;Open;50;8.5;1.5;2900;1~220 В;29.85;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 17
Aikon;SDS;SDSMF31.5;Open;80;8.5;1.5;2900;1~220 В;41.83;14.02;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 19
Aikon;SDS;SDSF21.5;Open;50;8.5;1.5;2900;3~400 В;29.85;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 17
Aikon;SDS;SDSF22.2;Open;80;8.5;2.2;2900;3~400 В;31.89;24.91;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 18
Aikon;SDS;SDSF23.7;Open;50;8.5;3.7;2900;3~400 В;36.0;32.03;16;0;11;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 18
Aikon;SDS;SDSF31.5;Open;39;8.5;1.5;2900;3~400 В;41.83;14.02;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 19
Aikon;SDS;SDSF32.2;Open;40;8.5;2.2;2900;3~400 В;54.98;;16;0;11;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 19
Aikon;SDS;SDSF33.7;Open;60;8.5;3.7;2900;3~400 В;59.25;28.95;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 20
Aikon;SDS;SDSF35.5;Open;68;8.5;5.5;2900;3~400 В;72.06;35.14;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 20
Aikon;SDS;SDSF43.7;Open;61;8.5;3.7;2900;3~400 В;94.45;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 21
Aikon;SDS;SDSF45.5;Open;69;8.5;5.5;2900;3~400 В;104.69;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 21
Aikon;SDS;SDS21.5;Open;37;8.5;1.5;2900;3~400 В;29.85;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 17
Aikon;SDS;SDS22.2;Open;40;8.5;2.2;2900;3~400 В;31.89;24.91;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 18
Aikon;SDS;SDS23.7;Open;58;8.5;3.7;2900;3~400 В;36.0;32.03;16;0;11;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 18
Aikon;SDS;SDS31.5;Open;37;8.5;1.5;2900;3~400 В;41.83;14.02;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 19
Aikon;SDS;SDS32.2;Open;42;8.5;2.2;2900;3~400 В;54.98;;16;0;11;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 19
Aikon;SDS;SDS33.7;Open;58;8.5;3.7;2900;3~400 В;59.25;28.95;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 20
Aikon;SDS;SDS35.5;Open;66;8.5;5.5;2900;3~400 В;72.06;35.14;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 20
Aikon;SDS;SDS43.7;Open;59;8.5;3.7;2900;3~400 В;94.45;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 21
Aikon;SDS;SDS45.5;Open;67;8.5;5.5;2900;3~400 В;104.69;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 21
Aikon;SDS;SDS47.5;Open;108;11.5;7.5;2900;3~400 В;87.95;41.33;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 22
Aikon;SDS;SDS67.5;Open;110;19.5;7.5;2900;3~400 В;129.73;;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 22
Aikon;SDS;SDS411;Open;123;11.5;11.0;2900;3~400 В;86.72;49.53;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 23
Aikon;SDS;SDS611;Open;125;19.5;11.0;2900;3~400 В;150.11;34.26;16;0;12;0;CatalogTable;Aikon «Погружные дренажные насосы SDS», каталог 14.10.2024, стр. 23
Aquastrong;WQ;50WQ20-45-7.5;Unknown;50;25.0;7.5;2850;3~380 В 50 Гц;48.63;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ15-40-5.5;Unknown;50;25.0;5.5;2850;3~380 В 50 Гц;48.28;43.15;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ15-26-3;Unknown;50;25.0;3.0;2850;3~380 В 50 Гц;46.11;29.153;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ15-20-2.2;Unknown;50;25.0;2.2;2850;3~380 В 50 Гц;37.43;23.211;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ8-20-1.5;Unknown;50;20.0;1.5;2850;3~380 В 50 Гц;27.38;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQD8-20-1.5(F);Unknown;50;20.0;1.5;2850;1~220 В 50 Гц;27.38;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ8-16-1.1;Unknown;50;20.0;1.1;2850;3~380 В 50 Гц;25.44;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQD8-16-1.1(F);Unknown;50;20.0;1.1;2850;1~220 В 50 Гц;25.44;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQ10-10-0.75;Unknown;50;25.0;0.75;2850;3~380 В 50 Гц;27.24;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;50WQD10-10-0.75(F);Unknown;50;25.0;0.75;2850;1~220 В 50 Гц;27.24;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQ25-28-4;Unknown;65;25.0;4.0;2850;3~380 В 50 Гц;49.65;31.026;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQ25-22-3;Unknown;65;30.0;3.0;2850;3~380 В 50 Гц;49.95;27.383;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQ25-17-2.2;Unknown;65;25.0;2.2;2850;3~380 В 50 Гц;37.81;23.983;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQ15-15-1.5;Unknown;65;25.0;1.5;2850;3~380 В 50 Гц;34.39;19.831;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQD15-15-1.5(F);Unknown;65;25.0;1.5;2850;3~380 В 50 Гц;34.39;19.831;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQ15-10-1.1;Unknown;65;25.0;1.1;2850;3~380 В 50 Гц;26.21;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;65WQD15-10-1.1(F);Unknown;65;25.0;1.1;2850;1~220 В 50 Гц;26.21;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;80WQ30-33-7.5;Unknown;80;30.0;7.5;2850;3~380 В 50 Гц;78.94;38.909;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;80WQ30-30-5.5;Unknown;80;30.0;5.5;2850;3~380 В 50 Гц;44.29;;15;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;80WQ40-18-4;Unknown;80;30.0;4.0;2850;3~380 В 50 Гц;80.42;23.125;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;80WQ40-13-3;Unknown;80;30.0;3.0;2850;3~380 В 50 Гц;70.38;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;80WQ40-9-2.2;Unknown;80;30.0;2.2;2850;3~380 В 50 Гц;63.47;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ65-22-7.5;Unknown;100;35.0;7.5;2850;3~380 В 50 Гц;109.33;;19;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ60-9-3;Unknown;100;30.0;3.0;2850;3~380 В 50 Гц;89.4;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ100-36-22(4P);Unknown;100;50.0;22.0;1450;3~380 В 50 Гц;200.88;42.116;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ100-31-18.5(4P);Unknown;100;50.0;18.5;1450;3~380 В 50 Гц;199.85;38.195;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ100-27-15(4P);Unknown;100;50.0;15.0;1450;3~380 В 50 Гц;198.85;33.327;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ100-22-11(4P);Unknown;100;50.0;11.0;1450;3~380 В 50 Гц;185.3;28.822;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ100-15-7.5(4P);Unknown;100;55.0;7.5;1450;3~380 В 50 Гц;168.56;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;100WQ65-15-5.5(4P);Unknown;100;55.0;5.5;1450;3~380 В 50 Гц;148.38;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-40-37(4P);Unknown;150;55.0;37.0;1450;3~380 В 50 Гц;329.77;49.34;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-34-30(4P);Unknown;150;55.0;30.0;1450;3~380 В 50 Гц;304.48;44.968;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-28-22(4P);Unknown;150;50.0;22.0;1450;3~380 В 50 Гц;331.0;35.743;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-24-18.5(4P);Unknown;150;50.0;18.5;1450;3~380 В 50 Гц;304.01;31.665;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-20-15(4P);Unknown;150;50.0;15.0;1450;3~380 В 50 Гц;284.71;27.567;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-15-11(4P);Unknown;150;50.0;11.0;1450;3~380 В 50 Гц;252.92;22.344;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ150-10-7.5(4P);Unknown;150;75.0;7.5;1450;3~380 В 50 Гц;228.93;15.32;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;150WQ110-10-5.5(4P);Unknown;150;55.0;5.5;1450;3~380 В 50 Гц;200.0;15.723;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-30-45(4P);Unknown;200;80.0;45.0;1450;3~380 В 50 Гц;650.28;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-25-37(4P);Unknown;200;0;37.0;1450;3~380 В 50 Гц;610.44;38.75;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-21-30(4P);Unknown;200;80.0;30.0;1450;3~380 В 50 Гц;556.57;32.745;19;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-18-22(4P);Unknown;200;65.0;22.0;1450;3~380 В 50 Гц;557.81;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-15-18.5(4P);Unknown;200;0;18.5;1450;3~380 В 50 Гц;520.04;23.357;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-12-15(4P);Unknown;200;65.0;15.0;1450;3~380 В 50 Гц;495.46;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ300-9-11(4P);Unknown;200;65.0;11.0;1450;3~380 В 50 Гц;448.14;16.093;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;200WQ250-6-7.5(4P);Unknown;200;55.0;7.5;1450;3~380 В 50 Гц;369.84;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;250WQ500-21-45(4P);Unknown;250;85.0;45.0;1450;3~380 В 50 Гц;950.96;;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;250WQ500-18-37(4P);Unknown;250;85.0;37.0;1450;3~380 В 50 Гц;937.72;28.727;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;250WQ500-14-30(4P);Unknown;250;85.0;30.0;1450;3~380 В 50 Гц;858.11;25.521;16;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;250WQ500-11-22(4P);Unknown;250;70.0;22.0;1450;3~380 В 50 Гц;784.39;20.809;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;300WQ800-14-45(4P);Unknown;300;0;45.0;1450;3~380 В 50 Гц;1092.94;27.184;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;300WQ800-11-37(4P);Unknown;300;90.0;37.0;1450;3~380 В 50 Гц;1033.48;24.426;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;WQ;300WQ800-8-30(4P);Unknown;300;0;30.0;1450;3~380 В 50 Гц;1046.6;21.346;20;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), раздел Submersible Sewage Pumps WQ, стр. 118–119 (таблица и Hydraulic Performance Curves)
Aquastrong;KBZ;KBZ45.5;Unknown;100;8.5;5.5;0;3~380 В 50 Гц;103.2;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 124–125
Aquastrong;KBZ;KBZ33.7;Unknown;80;8.5;3.7;0;3~380 В 50 Гц;51.71;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 124–125
Aquastrong;KBZ;KBZ31.5;Unknown;80;8.5;1.5;0;3~380 В 50 Гц;39.52;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 124–125
Aquastrong;KBZ;KBZ22.2;Unknown;50;8.5;2.2;0;3~380 В 50 Гц;27.33;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 124–125
Aquastrong;KBZ;KBZ21.5;Unknown;50;8.5;1.5;0;3~380 В 50 Гц;27.08;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 124–125
Aquastrong;KBZ;KBZ47.5;Unknown;100;11.5;7.5;0;3~380 В 50 Гц;81.06;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBZ;KBZ411;Unknown;100;11.5;11;0;3~380 В 50 Гц;85.72;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBZ;KBZ415;Unknown;100;11.5;15;0;3~380 В 50 Гц;85.7;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBZ;KBZ67.5;Unknown;150;19.5;7.5;0;3~380 В 50 Гц;122.3;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBZ;KBZ611;Unknown;150;19.5;11;0;3~380 В 50 Гц;145.17;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBZ;KBZ615;Unknown;150;19.5;15;0;3~380 В 50 Гц;157.11;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Dewatering Pumps, стр. 126–127
Aquastrong;KBS;80KBS44;Open;80;30;4;1450;3~380 В 50 Гц;98.77;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Slurry Pumps, стр. 128–129
Aquastrong;KBS;100KBS46;Open;100;30;6;1450;3~380 В 50 Гц;146.46;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Slurry Pumps, стр. 128–129
Aquastrong;KBS;150KBS49;Open;150;30;9;1450;3~380 В 50 Гц;167.84;;18;0;0;0;CatalogTable;Aquastrong Commercial Pumps (50 Hz), Submersible Slurry Pumps, стр. 128–129
Vandjord;SG;SG.40.075.2.5.0D;Grinder;40;0;0.75;2850;3~380 В;11.94;14.96;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.075.2.1.502;Grinder;40;0;0;0;1~220 В;11.94;14.96;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.075.A.2.1.502;Grinder;40;0;0;2900;1~220 В;11.94;14.96;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.11.2.5.0D;Grinder;40;0;1.1;2850;3~380 В;12.97;16.73;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.11.2.1.502;Grinder;40;0;0;0;1~220 В;12.97;16.73;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.11.A.2.1.502;Grinder;40;0;0;2900;1~220 В;12.97;16.73;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 33
Vandjord;SG;SG.40.22.2.5.0D;Grinder;40;0;2.2;2850;3~380 В;19.95;25.85;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 34
Vandjord;SG;SG.50.37.2.5.0D;Grinder;50;0;3.7;2850;3~380 В;24.92;30.12;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 35
Vandjord;SG;SG.50.55.2.5.0D;Grinder;50;0;5.5;2850;3~380 В;24.79;41.62;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 35
Vandjord;SG;SG.50.75.2.5.0D;Grinder;50;0;9.4;2850;3~380 В;29.08;47.75;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 36
Vandjord;SG;SG.50.110.2.5.0D;Grinder;50;0;13.7;2850;3~380 В;29.22;64.87;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 36
Vandjord;VSV;VSV.50.50.045.2.5.0D;Vortex;50;50.0;400.0;2900;3~400 В;19.06;8.21;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 37
Vandjord;VSV;VSV.50.50.045.A.2.1.502;Vortex;50;50.0;0;2900;1~220 В;19.06;8.21;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 37
Vandjord;VSV;VSV.50.50.075.2.5.0D;Vortex;50;50.0;400.0;0;3~400 В;23.06;10.76;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 37
Vandjord;VSV;VSV.50.50.075.2.1.502;Vortex;50;50.0;0;2900;1~220 В;23.06;10.76;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 37
Vandjord;VSV;VSV.50.50.075.A.2.1.502;Vortex;50;50.0;0;2900;1~220 В;23.06;10.76;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 37
Vandjord;VSV;VSV.50.50.15.2.5.0D;Vortex;50;50.0;0;2900;3~380 В;29.14;14.84;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 38
Vandjord;VSV;VSV.50.50.15.2.1.502;Vortex;50;50.0;0;2900;1~220 В;29.14;14.84;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 38
Vandjord;VSV;VSV.50.50.15.A.2.1.502;Vortex;50;50.0;220.0;1;1~220 В;29.14;14.84;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 38
Vandjord;VSV;VSV.65.50.15.2.5.0D;Vortex;65;50.0;400.0;1;3~400 В;41.95;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 39
Vandjord;VSV;VSV.65.50.15.2.1.502;Vortex;65;50.0;0;2900;1~220 В;41.95;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 39
Vandjord;VSV;VSV.65.50.15.A.2.1.502;Vortex;65;50.0;0;2900;1~220 В;41.95;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 39
Vandjord;VSV;VSV.65.50.22.2.5.0D;Vortex;65;50.0;400.0;2;3~400 В;51.15;17.78;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 39
Vandjord;VSV;VSV.65.50.37.2.5.0D;Vortex;65;50.0;400.0;3;3~400 В;72.28;33.81;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 41
Vandjord;VSV;VSV.65.50.110.2.5.0D;Vortex;65;50.0;400.0;11;3~400 В;34.06;39.73;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 41
Vandjord;VSV;VSV.80.50.15.2.5.0D;Vortex;80;50.0;400.0;1;3~400 В;44.98;15.38;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 42
Vandjord;VSV;VSV.80.50.15.2.1.502;Vortex;80;50.0;0;2900;1~220 В;44.98;15.38;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 42
Vandjord;VSV;VSV.80.50.15.A.2.1.502;Vortex;80;50.0;0;2900;1~220 В;44.98;15.38;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 42
Vandjord;VSV;VSV.80.80.15.2.5.0D;Vortex;80;80.0;400.0;1;3~400 В;35.44;9.18;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 43
Vandjord;VSV;VSV.80.80.15.2.1.502;Vortex;80;80.0;0;2900;1~220 В;35.44;9.18;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 43
Vandjord;VSV;VSV.80.80.15.A.2.1.502;Vortex;80;80.0;0;2900;1~220 В;35.44;9.18;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 43
Vandjord;VSV;VSV.80.50.22.2.5.0D;Vortex;80;50.0;400.0;2;3~400 В;54.18;17.64;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 43
Vandjord;VSV;VSV.80.80.22.2.5.0D;Vortex;80;80.0;400.0;2;3~400 В;57.0;11.2;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 44
Vandjord;VSV;VSV.80.80.37.2.5.0D;Vortex;80;80.0;400.0;3;3~400 В;80.31;17.46;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 45
Vandjord;VSV;VSV.80.50.55.2.5.0D;Vortex;80;50.0;400.0;5;3~400 В;80.31;28.01;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 45
Vandjord;VSV;VSV.80.80.55.2.5.0D;Vortex;80;80.0;400.0;5;3~400 В;90.28;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 46
Vandjord;VSV;VSV.80.50.75.2.5.0D;Vortex;80;50.0;400.0;7;3~400 В;93.33;31.87;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 46
Vandjord;VSV;VSV.80.80.75.2.5.0D;Vortex;80;80.0;400.0;7;3~400 В;102.06;28.08;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 47
Vandjord;VSV;VSV.80.50.110.2.5.0D;Vortex;80;50.0;400.0;11;3~400 В;93.5;39.68;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 47
Vandjord;VSV;VSV.80.80.110.2.5.0D;Vortex;80;80.0;400.0;11;3~400 В;113.11;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 48
Vandjord;VSV;VSV.80.80.15.4.5.0D;Vortex;80;80.0;400.0;1;3~400 В;66.03;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 49
Vandjord;VSV;VSV.80.80.22.4.5.0D;Vortex;80;80.0;400.0;2;3~400 В;75.1;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 49
Vandjord;VSV;VSV.80.80.37.4.5.0D;Vortex;80;80.0;400.0;3;3~400 В;90.39;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 50
Vandjord;VSV;VSV.80.80.55.4.5.0D;Vortex;80;80.0;400.0;5;3~400 В;104.73;15.45;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 50
Vandjord;VSV;VSV.80.80.75.4.5.0D;Vortex;80;80.0;400.0;7;3~400 В;115.48;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 51
Vandjord;VSV;VSV.100.100.37.4.5.0D;Vortex;100;100.0;400.0;3;3~400 В;113.68;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 51
Vandjord;VSV;VSV.100.100.55.4.5.0D;Vortex;100;100.0;400.0;5;3~400 В;143.4;13.21;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 52
Vandjord;VSV;VSV.100.100.75.4.5.0D;Vortex;100;100.0;400.0;7;3~400 В;163.68;14.96;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 52
Vandjord;VSL;VSL.50.075.2.5.0D;MultiChannel;50;0;0.75;2850;3~380 В;26.0;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.075.2.1.502;MultiChannel;50;0;0;0;1~220 В;26.0;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.075.A.2.1.502;MultiChannel;50;0;0;2900;1~220 В;26.0;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.11.2.5.0D;MultiChannel;50;0;1.1;2850;3~380 В;29.12;17.89;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.11.2.1.502;MultiChannel;50;0;0;0;1~220 В;29.12;17.89;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.11.A.2.1.502;MultiChannel;50;0;0;2900;1~220 В;29.12;17.89;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 53
Vandjord;VSL;VSL.50.15.2.5.0D;MultiChannel;50;0;1.5;2850;3~380 В;33.12;20.59;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 54
Vandjord;VSL;VSL.50.15.2.1.502;MultiChannel;50;0;1.5;2850;1~220 В;33.12;20.59;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 54
Vandjord;VSL;VSL.50.22.2.5.0D;MultiChannel;50;0;2.2;2850;3~380 В;39.89;21.83;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 54
Vandjord;VSL;VSL.50.30.2.5.0D;MultiChannel;50;0;3.0;2850;3~380 В;45.93;28.4;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 55
Vandjord;VSL;VSL.50.40.2.5.0D;MultiChannel;50;0;4.0;2850;3~380 В;49.06;32.43;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 55
Vandjord;VSL;VSL.50.55.2.5.0D;MultiChannel;50;20.0;5.5;2850;3~380 В;51.13;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 56
Vandjord;VSL;VSL.50.75.2.5.0D;SingleChannel;50;25.0;7.5;2850;3~380 В;36.5;35.83;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 56
Vandjord;VSL;VSL.50.11L.2.5.0D;MultiChannel;50;0;1.1;2850;3~380 В;33.27;14.79;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.50.11L.2.1.502;MultiChannel;50;0;0;2900;1~220 В;33.27;14.79;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.50.11L.A.2.1.502;MultiChannel;50;0;0;2900;1~220 В;33.27;14.79;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.65.11L.2.5.0D;MultiChannel;65;0;1.1;2850;3~380 В;41.17;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.65.11L.2.1.502;MultiChannel;65;0;0;2900;1~220 В;41.17;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.65.11L.A.2.1.502;MultiChannel;65;0;0;2900;1~220 В;41.17;;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 57
Vandjord;VSL;VSL.50.15.L.2.5.0D;MultiChannel;50;0;1.5;2850;3~380 В;37.1;19.87;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.50.15.2.L.1.502;MultiChannel;50;0;1.5;2850;1~220 В;37.1;19.87;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.50.15.2.L.A.1.502;MultiChannel;50;0;0;2900;1~220 В;37.1;19.87;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.65.15L.2.5.0D;MultiChannel;65;0;1.5;2850;3~380 В;48.25;15.88;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.65.15L.2.1.502;MultiChannel;65;0;1.5;2850;1~220 В;48.25;15.88;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.65.15L.A.2.1.502;MultiChannel;65;0;0;2900;1~220 В;48.25;15.88;16;0;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 58
Vandjord;VSL;VSL.65.22.2.5.0D;MultiChannel;65;0;2.2;2850;3~380 В;41.3;21.62;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 59
Vandjord;VSL;VSL.65.30.2.5.0D;MultiChannel;65;0;3.0;2850;3~380 В;51.6;25.86;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 59
Vandjord;VSL;VSL.65.40.2.5.0D;MultiChannel;65;0;4.0;2850;3~380 В;58.02;32.87;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 60
Vandjord;VSL;VSL.65.55.2.5.0D;MultiChannel;65;0;5.5;2850;3~380 В;51.28;41.5;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 60
Vandjord;VSL;VSL.80.22.2.5.0D;MultiChannel;80;0;2.2;2850;3~380 В;63.87;15.94;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 61
Vandjord;VSL;VSL.80.30.2.5.0D;MultiChannel;80;0;3.0;2850;3~380 В;75.03;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 61
Vandjord;VSL;VSL.80.40.2.5.0D;MultiChannel;80;0;4.0;2850;3~380 В;81.68;23.69;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 62
Vandjord;VSL;VSL.80.55.2.5.0D;MultiChannel;80;0;5.5;2850;3~380 В;47.56;35.79;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 63
Vandjord;VSL;VSL.80.75.2.5.0D;SingleChannel;80;0;7.5;2850;3~380 В;80.29;39.69;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 64
Vandjord;VSL;VSL.80.22.4.5.0D;MultiChannel;80;50.0;2.2;1450;3~380 В;72.85;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 65
Vandjord;VSL;VSL.80.37.4.5.0D;MultiChannel;80;50.0;3.7;1450;3~380 В;91.17;16.73;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 65
Vandjord;VSL;VSL.100.22.2.5.0D;MultiChannel;100;30.0;2.2;2850;3~380 В;79.66;14.57;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 66
Vandjord;VSL;VSL.100.30.2.5.0D;MultiChannel;100;30.0;3.0;2850;3~380 В;91.89;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 66
Vandjord;VSL;VSL.100.40.2.5.0D;MultiChannel;100;0;4.0;2850;3~380 В;92.53;23.75;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 67
Vandjord;VSL;VSL.100.55.2.5.0D;MultiChannel;100;0;5.5;2850;3~380 В;109.95;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 67
Vandjord;VSL;VSL.100.75.2.5.0D;SingleChannel;100;0;7.5;2850;3~380 В;110.55;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 68
Vandjord;VSL;VSL.100.110.2.5.0D;MultiChannel;100;0;11.0;2850;3~380 В;124.8;47.74;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 68
Vandjord;VSL;VSL.100.22.4.5.0D;MultiChannel;100;50.0;2.2;1450;3~380 В;100.22;11.84;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 69
Vandjord;VSL;VSL.100.37.4.5.0D;MultiChannel;100;50.0;3.7;1450;3~380 В;129.82;16.63;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 69
Vandjord;VSL;VSL.100.55.4.5.0D;MultiChannel;100;0;5.5;1450;3~380 В;149.43;19.34;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 70
Vandjord;VSL;VSL.100.75.4.5.0D;SingleChannel;100;0;7.5;1450;3~380 В;171.76;23.68;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 70
Vandjord;VSL;VSL.100.110.4.5.1D;MultiChannel;100;0;11.0;1450;3~380 В;188.27;30.63;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 71
Vandjord;VSL;VSL.100.150.4.5.1D;MultiChannel;100;0;15.0;1450;3~380 В;208.48;34.7;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 71
