Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Vandjord;VSL;VSL.100.190.4.5.1D;MultiChannel;100;0;19.0;1450;3~380 В;197.55;38.39;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 72
Vandjord;VSL;VSL.100.220.4.5.1D;MultiChannel;100;0;22.0;1450;3~380 В;218.96;43.73;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 72
Vandjord;VSL;VSL.150.55.4.5.0D;MultiChannel;150;55.0;5.5;1450;3~380 В;198.19;;16;11;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 73
Vandjord;VSL;VSL.150.75.2.5.0D;SingleChannel;150;40.0;7.5;2850;3~380 В;159.25;19.84;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 73
Vandjord;VSL;VSL.150.75.4.5.0D;SingleChannel;150;75.0;7.5;1450;3~380 В;238.34;15.19;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 74
Vandjord;VSL;VSL.150.110.2.5.0D;MultiChannel;150;0;11.0;2850;3~380 В;198.73;28.82;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 74
Vandjord;VSL;VSL.150.110.4.5.1D;MultiChannel;150;0;11.0;1450;3~380 В;279.79;23.74;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 75
Vandjord;VSL;VSL.150.150.4.5.1D;MultiChannel;150;0;15.0;1450;3~380 В;294.63;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 75
Vandjord;VSL;VSL.150.190.4.5.1D;MultiChannel;150;0;19.0;1450;3~380 В;300.3;31.57;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 76
Vandjord;VSL;VSL.150.220.4.5.1D;MultiChannel;150;0;22.0;1450;3~380 В;328.39;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 76
Vandjord;VSL;VSL.150.300.4.5.1D;MultiChannel;150;0;30.0;1450;3~380 В;308.68;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 77
Vandjord;VSL;VSL.150.370.4.5.1D;MultiChannel;150;0;37.0;1450;3~380 В;331.58;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 77
Vandjord;VSL;VSL.150.450.4.5.1D;MultiChannel;150;55.0;45.0;1450;3~380 В;347.75;55.65;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 78
Vandjord;VSL;VSL.200.75.4.5.0D;SingleChannel;200;80.0;7.5;1450;3~380 В;400.79;11.66;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 79
Vandjord;VSL;VSL.200.150.4.5.1D;MultiChannel;200;0;15.0;1450;3~380 В;491.71;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 80
Vandjord;VSL;VSL.200.190.4.5.1D;MultiChannel;200;0;19.0;1450;3~380 В;526.03;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 80
Vandjord;VSL;VSL.200.220.4.5.1D;MultiChannel;200;70.0;22.0;1450;3~380 В;555.18;26.8;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 81
Vandjord;VSL;VSL.200.370.4.5.1D;MultiChannel;200;90.0;37.0;1450;3~380 В;638.33;38.05;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 82
Vandjord;VSL;VSL.200.450.4.5.1D;MultiChannel;200;90.0;45.0;1450;3~380 В;663.91;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 82
Vandjord;VSL;VSL.200.750.4.5.1D;MultiChannel;200;0;75.0;1450;3~380 В;653.65;59.98;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 83
Vandjord;VSL;VSL.200.900.4.5.1D;MultiChannel;200;80.0;90.0;1450;3~380 В;657.48;65.56;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 84
Vandjord;VSL;VSL.250.220.4.5.1D;MultiChannel;250;15.0;22.0;1450;3~380 В;800.15;21.57;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 85
Vandjord;VSL;VSL.250.300.4.5.1D;MultiChannel;250;10.0;30.0;1450;3~380 В;861.81;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 85
Vandjord;VSL;VSL.250.450.4.5.1D;MultiChannel;250;90.0;45.0;1450;3~380 В;952.78;33.01;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 86
Vandjord;VSL;VSL.250.550.4.5.1D;MultiChannel;250;0;55.0;1450;3~380 В;975.69;41.37;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 87
Vandjord;VSL;VSL.250.750.4.5.1D;MultiChannel;250;0;75.0;1450;3~380 В;1048.08;49.41;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 87
Vandjord;VSL;VSL.250.900.4.5.1D;MultiChannel;250;90.0;90.0;1450;3~380 В;1010.3;54.07;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 88
Vandjord;VSL;VSL.300.300.4.5.1D;MultiChannel;300;0;30.0;1450;3~380 В;1037.94;21.58;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 89
Vandjord;VSL;VSL.300.370.4.5.1D;MultiChannel;300;0;37.0;1450;3~380 В;1064.07;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 89
Vandjord;VSL;VSL.300.450.4.5.1D;MultiChannel;300;90.0;45.0;1450;3~380 В;1082.66;27.65;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 90
Vandjord;VSL;VSL.300.550.4.5.1D;MultiChannel;300;90.0;55.0;1450;3~380 В;1210.07;32.59;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 90
Vandjord;VSL;VSL.300.750.4.5.1D;MultiChannel;300;90.0;75.0;1450;3~380 В;1248.16;39.49;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 91
Vandjord;VSL;VSL.300.900.4.5.1D;MultiChannel;300;90.0;90.0;1450;3~380 В;1197.14;43.98;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 91
Vandjord;VSL;VSL.400.550.6.5.1D;MultiChannel;400;120.0;55.0;980;3~380 В;1905.46;24.76;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 92
Vandjord;VSL;VSL.80.75.22.4.5.0D;SingleChannel;80;75.0;400.0;2;3~400 В;85.67;13.0;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 93
Vandjord;VSL;VSL.80.75.37.4.5.0D;SingleChannel;80;75.0;400.0;3;3~400 В;101.84;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 94
Vandjord;VSL;VSL.100.75.15.4.5.0D;SingleChannel;100;75.0;400.0;1;3~400 В;96.04;10.71;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 95
Vandjord;VSL;VSL.100.75.22.4.5.0D;SingleChannel;100;75.0;400.0;2;3~400 В;115.31;12.94;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 95
Vandjord;VSL;VSL.100.75.37.4.5.0D;SingleChannel;100;75.0;400.0;3;3~400 В;135.57;17.66;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 96
Vandjord;VSL;VSL.100.75.75.4.5.0D;SingleChannel;100;75.0;400.0;7;3~400 В;183.85;23.7;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 97
Vandjord;VSL;VSL.150.75.55.4.5.0D;SingleChannel;150;75.0;400.0;5;3~400 В;203.81;;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 98
Vandjord;VSL;VSL.150.75.75.4.5.0D;SingleChannel;150;75.0;400.0;7;3~400 В;228.61;23.53;16;12;0;0;CatalogTable;VANDJORD «Технический каталог: насосы и насосные установки для дренажа и канализации», 2026 (зеркало c-o-k.ru), стр. 98
Fancy;V/VN;V180T;Open;25;10.0;0.18;2900;1~220 В / 3~380 В;7.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V250T;Open;25;10.0;0.25;2900;1~220 В / 3~380 В;8.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V370T;Open;25;10.0;0.37;2900;1~220 В / 3~380 В;8.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V450T;Open;50;13.0;0.45;2900;1~220 В / 3~380 В;17.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V550T;Open;50;13.0;0.55;2900;1~220 В / 3~380 В;17.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V750T;Open;50;15.0;0.75;2900;1~220 В / 3~380 В;18.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V750-2T;Open;80;15.0;0.75;2900;1~220 В / 3~380 В;27.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V1100T;Open;50;25.0;1.1;2900;1~220 В / 3~380 В;21.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V1500T;Open;50;5.0;1.5;2900;1~220 В / 3~380 В;21.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V1500-2T;Open;80;30.0;1.5;2900;1~220 В / 3~380 В;41.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V2200T;Open;80;15.0;2.2;2900;1~220 В / 3~380 В;46.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;V2200-2T;Open;100;15.0;2.2;2900;1~220 В / 3~380 В;51.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;VN250T;Open;25;10.0;0.25;2900;1~220 В / 3~380 В;8.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;VN550T;Open;50;13.0;0.55;2900;1~220 В / 3~380 В;17.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;VN750T;Open;50;15.0;0.75;2900;1~220 В / 3~380 В;18.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;VN1500T;Open;50;5.0;1.5;2900;1~220 В / 3~380 В;21.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;V/VN;VN2200T;Open;80;15.0;2.2;2900;1~220 В / 3~380 В;46.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY V/VN (10.2023), стр. 1
Fancy;WQ;50WQ10-10-0.75/2;MultiChannel;50;15.0;0.75;2900;3~380 В;25.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ15-8-0.75/2;MultiChannel;65;15.0;0.75;2900;3~380 В;25.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ7-15-1.1/2;MultiChannel;50;15.0;1.1;2900;3~380 В;25.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ10-12-1.1/2;MultiChannel;50;20.0;1.1;2900;3~380 В;25.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ15-9-1.1/2;MultiChannel;65;20.0;1.1;2900;3~380 В;30.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ10-16-1.5/2;MultiChannel;50;20.0;1.5;2900;3~380 В;35.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ15-15-1.5/2;MultiChannel;50;20.0;1.5;2900;3~380 В;35.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ20-10-1.5/2;MultiChannel;65;20.0;1.5;2900;3~380 В;35.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ40-7-1.5/2;MultiChannel;80;25.0;1.5;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ50-5-1.5/2;MultiChannel;100;30.0;1.5;2900;3~380 В;60.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ9-22-2.2/2;MultiChannel;50;20.0;2.2;2900;3~380 В;30.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ15-20-2.2/2;MultiChannel;50;20.0;2.2;2900;3~380 В;30.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ20-15-2.2/2;MultiChannel;65;20.0;2.2;2900;3~380 В;40.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ40-10-2.2/2;MultiChannel;80;25.0;2.2;2900;3~380 В;70.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ50-7-2.2/2;MultiChannel;100;30.0;2.2;2900;3~380 В;70.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ15-25-3/2;MultiChannel;50;20.0;3.0;2900;3~380 В;45.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ25-18-3/2;MultiChannel;65;25.0;3.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ37-13-3/2;MultiChannel;65;25.0;3.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ45-12-3/2;MultiChannel;80;30.0;3.0;2900;3~380 В;60.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ43-13-3/2;MultiChannel;80;30.0;3.0;2900;3~380 В;60.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ60-9-3/2;MultiChannel;100;35.0;3.0;2900;3~380 В;80.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ15-30-4/2;MultiChannel;50;20.0;4.0;2900;3~380 В;40.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ25-25-4/2;MultiChannel;65;25.0;4.0;2900;3~380 В;45.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ40-16-4/2;MultiChannel;80;30.0;4.0;2900;3~380 В;70.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ60-12-4/2;MultiChannel;100;35.0;4.0;2900;3~380 В;80.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ80-10-4/2;MultiChannel;100;35.0;4.0;2900;3~380 В;80.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-35-5.5/2;MultiChannel;50;25.0;5.5;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ25-30-5.5/2;MultiChannel;65;25.0;5.5;2900;3~380 В;40.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ40-22-5.5/2;MultiChannel;80;30.0;5.5;2900;3~380 В;80.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ60-18-5.5/2;MultiChannel;100;35.0;5.5;2900;3~380 В;90.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-8-5.5/2;MultiChannel;150;45.0;5.5;2900;3~380 В;120.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-42-7.5/2;MultiChannel;50;20.0;7.5;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ25-36-7.5/2;MultiChannel;65;25.0;7.5;2900;3~380 В;60.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ40-28-7.5/2;MultiChannel;80;30.0;7.5;2900;3~380 В;80.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ65-22-7.5/2;MultiChannel;100;35.0;7.5;2900;3~380 В;120.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-12-7.5/2;MultiChannel;150;35.0;7.5;2900;3~380 В;120.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-55-11/2;MultiChannel;50;20.0;11.0;2900;3~380 В;40.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ30-40-11/2;MultiChannel;65;25.0;11.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ60-30-11/2;MultiChannel;80;30.0;11.0;2900;3~380 В;110.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ80-25-11/2;MultiChannel;100;30.0;11.0;2900;3~380 В;120.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-20-11/2;MultiChannel;150;45.0;11.0;2900;3~380 В;140.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ120-15-11/2;MultiChannel;150;45.0;11.0;2900;3~380 В;140.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;200WQ180-11-11/2;MultiChannel;200;45.0;11.0;2900;3~380 В;240.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-70-15/2;MultiChannel;50;25.0;15.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ30-60-15/2;MultiChannel;65;25.0;15.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ60-40-15/2;MultiChannel;80;30.0;15.0;2900;3~380 В;90.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ80-35-15/2;MultiChannel;100;30.0;15.0;2900;3~380 В;120.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-30-15/2;MultiChannel;150;45.0;15.0;2900;3~380 В;140.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ120-25-15/2;MultiChannel;150;45.0;15.0;2900;3~380 В;140.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;200WQ180-15-15/2;MultiChannel;200;50.0;15.0;2900;3~380 В;240.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-75-18.5/2;MultiChannel;50;25.0;18.5;2900;3~380 В;45.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ30-65-18.5/2;MultiChannel;65;25.0;18.5;2900;3~380 В;45.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ60-45-18.5/2;MultiChannel;80;30.0;18.5;2900;3~380 В;110.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ80-40-18.5/2;MultiChannel;100;30.0;18.5;2900;3~380 В;120.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-36-18.5/2;MultiChannel;150;45.0;18.5;2900;3~380 В;180.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;200WQ180-18-18.5/2;MultiChannel;200;55.0;18.5;2900;3~380 В;270.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;50WQ20-80-22/2;MultiChannel;50;25.0;22.0;2900;3~380 В;45.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;65WQ30-75-22/2;MultiChannel;65;25.0;22.0;2900;3~380 В;50.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ60-50-22/2;MultiChannel;80;30.0;22.0;2900;3~380 В;110.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;100WQ80-45-22/2;MultiChannel;100;35.0;22.0;2900;3~380 В;160.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;150WQ100-40-22/2;MultiChannel;150;45.0;22.0;2900;3~380 В;180.0;52.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;200WQ200-20-22/2;MultiChannel;200;50.0;22.0;2900;3~380 В;270.0;38.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 1
Fancy;WQ;80WQ60-12-5.5/4;MultiChannel;80;30.0;5.5;1450;3~380 В;80.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ90-10-5.5/4;MultiChannel;100;35.0;5.5;1450;3~380 В;120.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ140-7-5.5/4;MultiChannel;150;45.0;5.5;1450;3~380 В;170.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;80WQ60-20-7.5/4;MultiChannel;80;30.0;7.5;1450;3~380 В;100.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-15-7.5/4;MultiChannel;100;35.0;7.5;1450;3~380 В;140.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ145-9-7.5/4;MultiChannel;150;45.0;7.5;1450;3~380 В;180.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ220-6-7.5/4;MultiChannel;200;50.0;7.5;1450;3~380 В;280.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-22-11/4;MultiChannel;100;35.0;11.0;1450;3~380 В;160.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ180-11-11/4;MultiChannel;150;45.0;11.0;1450;3~380 В;260.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-7-11/4;MultiChannel;200;55.0;11.0;1450;3~380 В;340.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ400-5-11/4;MultiChannel;250;55.0;11.0;1450;3~380 В;510.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-30-15/4;MultiChannel;100;35.0;15.0;1450;3~380 В;160.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-15-15/4;MultiChannel;150;45.0;15.0;1450;3~380 В;280.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ250-11-15/4;MultiChannel;200;50.0;15.0;1450;3~380 В;340.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ450-5-15/4;MultiChannel;250;55.0;15.0;1450;3~380 В;550.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-35-18.5/4;MultiChannel;100;35.0;18.5;1450;3~380 В;160.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ180-20-18.5/4;MultiChannel;150;45.0;18.5;1450;3~380 В;340.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ250-15-18.5/4;MultiChannel;200;55.0;18.5;1450;3~380 В;380.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ350-10-18.5/4;MultiChannel;200;55.0;18.5;1450;3~380 В;380.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ500-7-18.5/4;MultiChannel;250;55.0;18.5;1450;3~380 В;660.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ650-5-18.5/4;MultiChannel;300;55.0;18.5;1450;3~380 В;840.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-40-22/4;MultiChannel;100;35.0;22.0;1450;3~380 В;170.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-22-22/4;MultiChannel;150;45.0;22.0;1450;3~380 В;340.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-16-22/4;MultiChannel;200;55.0;22.0;1450;3~380 В;420.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ500-9-22/4;MultiChannel;250;55.0;22.0;1450;3~380 В;720.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ600-7-22/4;MultiChannel;300;55.0;22.0;1450;3~380 В;880.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-45-30/4;MultiChannel;100;35.0;30.0;1450;3~380 В;200.0;53.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ180-30-30/4;MultiChannel;150;45.0;30.0;1450;3~380 В;400.0;38.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ250-22-30/4;MultiChannel;200;55.0;30.0;1450;3~380 В;450.0;32.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ500-12-30/4;MultiChannel;250;55.0;30.0;1450;3~380 В;830.0;25.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-9-30/4;MultiChannel;250;55.0;30.0;1450;3~380 В;830.0;25.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ750-7-30/4;MultiChannel;300;70.0;30.0;1450;3~380 В;930.0;21.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ1000-6-30/6;MultiChannel;300;70.0;30.0;960;3~380 В;1300.0;13.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1500-4-30/6;MultiChannel;350;75.0;30.0;960;3~380 В;1700.0;10.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ120-50-37/4;MultiChannel;100;30.0;37.0;1450;3~380 В;200.0;55.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-35-37/4;MultiChannel;150;35.0;37.0;1450;3~380 В;350.0;41.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-28-37/4;MultiChannel;200;50.0;37.0;1450;3~380 В;500.0;38.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ350-25-37/4;MultiChannel;200;50.0;37.0;1450;3~380 В;500.0;38.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-12-37/4;MultiChannel;250;65.0;37.0;1450;3~380 В;900.0;28.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ700-9-37/4;MultiChannel;300;70.0;37.0;1450;3~380 В;960.0;23.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ900-6-37/4;MultiChannel;350;75.0;37.0;1450;3~380 В;1000.0;24.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1100-6-37/6;MultiChannel;350;75.0;37.0;960;3~380 В;1500.0;15.5;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-57-45/4;MultiChannel;100;35.0;45.0;1450;3~380 В;200.0;63.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-40-45/4;MultiChannel;150;40.0;45.0;1450;3~380 В;350.0;45.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-32-45/4;MultiChannel;200;50.0;45.0;1450;3~380 В;450.0;42.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-25-45/4;MultiChannel;200;50.0;45.0;1450;3~380 В;450.0;42.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-15-45/4;MultiChannel;250;65.0;45.0;1450;3~380 В;960.0;30.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-12-45/4;MultiChannel;300;70.0;45.0;1450;3~380 В;1000.0;31.5;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1100-8-45/4;MultiChannel;350;75.0;45.0;1450;3~380 В;1300.0;25.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1300-7-45/6;MultiChannel;350;75.0;45.0;960;3~380 В;1500.0;20.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-65-55/4;MultiChannel;100;35.0;55.0;1450;3~380 В;220.0;72.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ180-50-55/4;MultiChannel;150;40.0;55.0;1450;3~380 В;300.0;62.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-40-55/4;MultiChannel;200;50.0;55.0;1450;3~380 В;450.0;52.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-30-55/4;MultiChannel;200;50.0;55.0;1450;3~380 В;450.0;52.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-15-55/4;MultiChannel;300;70.0;55.0;1450;3~380 В;1100.0;36.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1000-10-55/4;MultiChannel;350;75.0;55.0;1450;3~380 В;1400.0;27.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1100-10-55/6;MultiChannel;350;75.0;55.0;960;3~380 В;1600.0;21.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ120-75-75/4;MultiChannel;100;35.0;75.0;1450;3~380 В;200.0;82.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-55-75/4;MultiChannel;150;35.0;75.0;1450;3~380 В;360.0;62.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ350-45-75/4;MultiChannel;200;40.0;75.0;1450;3~380 В;500.0;55.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-25-75/4;MultiChannel;250;50.0;75.0;1450;3~380 В;1100.0;41.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-20-75/4;MultiChannel;300;60.0;75.0;1450;3~380 В;1200.0;30.2;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1000-15-75/4;MultiChannel;350;75.0;75.0;1450;3~380 В;1300.0;29.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1400-11-75/6;MultiChannel;350;75.0;75.0;960;3~380 В;1800.0;26.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ120-85-90/4;MultiChannel;100;35.0;90.0;1450;3~380 В;200.0;93.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-70-90/4;MultiChannel;150;35.0;90.0;1450;3~380 В;360.0;82.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-55-90/4;MultiChannel;200;50.0;90.0;1450;3~380 В;500.0;63.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-50-90/4;MultiChannel;200;50.0;90.0;1450;3~380 В;500.0;63.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-30-90/4;MultiChannel;250;50.0;90.0;1450;3~380 В;1100.0;46.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-25-90/4;MultiChannel;300;60.0;90.0;1450;3~380 В;1300.0;40.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1000-18-90/4;MultiChannel;350;75.0;90.0;1450;3~380 В;1500.0;43.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1200-18-90/6;MultiChannel;350;80.0;90.0;960;3~380 В;1800.0;30.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;100WQ100-95-110/4;MultiChannel;100;35.0;110.0;1450;3~380 В;200.0;100.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ180-70-110/4;MultiChannel;150;35.0;110.0;1450;3~380 В;360.0;78.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ300-65-110/4;MultiChannel;200;50.0;110.0;1450;3~380 В;500.0;77.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-40-110/4;MultiChannel;250;50.0;110.0;1450;3~380 В;1100.0;52.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ1000-25-110/4;MultiChannel;300;65.0;110.0;1450;3~380 В;1300.0;42.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1300-20-110/4;MultiChannel;350;80.0;110.0;1450;3~380 В;1600.0;40.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1500-16-110/6;MultiChannel;350;80.0;110.0;960;3~380 В;1900.0;31.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-85-132/4;MultiChannel;150;35.0;132.0;1450;3~380 В;500.0;90.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-75-132/4;MultiChannel;200;50.0;132.0;1450;3~380 В;550.0;90.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-50-132/4;MultiChannel;250;50.0;132.0;1450;3~380 В;800.0;62.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-36-132/4;MultiChannel;300;60.0;132.0;1450;3~380 В;1200.0;44.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1100-28-132/4;MultiChannel;350;75.0;132.0;1450;3~380 В;1600.0;49.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1500-18-132/6;MultiChannel;350;80.0;132.0;960;3~380 В;2000.0;37.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-100-160/4;MultiChannel;150;40.0;160.0;1450;3~380 В;500.0;102.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-85-160/4;MultiChannel;200;50.0;160.0;1450;3~380 В;450.0;103.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-55-160/4;MultiChannel;250;50.0;160.0;1450;3~380 В;800.0;67.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ800-40-160/4;MultiChannel;300;65.0;160.0;1450;3~380 В;1200.0;63.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1000-35-160/4;MultiChannel;350;75.0;160.0;1450;3~380 В;1800.0;37.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1400-23-160/6;MultiChannel;350;85.0;160.0;960;3~380 В;2000.0;41.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;150WQ200-110-185/4;MultiChannel;150;35.0;185.0;1450;3~380 В;500.0;112.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;200WQ400-90-185/4;MultiChannel;200;50.0;185.0;1450;3~380 В;700.0;105.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ600-70-185/4;MultiChannel;250;55.0;185.0;1450;3~380 В;800.0;77.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ900-40-185/4;MultiChannel;300;75.0;185.0;1450;3~380 В;1200.0;66.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1100-35-185/4;MultiChannel;350;80.0;185.0;1450;3~380 В;1500.0;48.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;250WQ750-60-200/4;MultiChannel;250;65.0;200.0;1450;3~380 В;800.0;82.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ1000-45-200/4;MultiChannel;300;75.0;200.0;1450;3~380 В;1200.0;54.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1300-35-200/4;MultiChannel;350;85.0;200.0;1450;3~380 В;1400.0;64.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ1100-45-250/4;MultiChannel;300;75.0;250.0;1450;3~380 В;1300.0;58.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1500-36-250/4;MultiChannel;350;90.0;250.0;1450;3~380 В;1800.0;66.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;300WQ1000-55-315/4;MultiChannel;300;85.0;315.0;1450;3~380 В;1300.0;66.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQ;350WQ1500-45-315/4;MultiChannel;350;95.0;315.0;1450;3~380 В;1900.0;70.0;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQ (рус., 10.2023), стр. 2
Fancy;WQA;40WQA6-16-0.75;Unknown;40;15.0;0.75;2900;3~380 В;15.0;;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA10-10-0.75;Unknown;50;15.0;0.75;2900;3~380 В;18.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA8-16-1.1;Unknown;50;15.0;1.1;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA15-15-1.5;Unknown;50;20.0;1.5;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA8-20-1.5;Unknown;50;20.0;1.5;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA9-22-2.2;Unknown;50;20.0;2.2;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA15-20-2.2;Unknown;50;20.0;2.2;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA15-30-3;Unknown;50;20.0;3.0;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA15-35-4;Unknown;50;20.0;4.0;2900;3~380 В;42.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA15-40-5.5;Unknown;50;20.0;5.5;2900;3~380 В;48.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;50WQA20-45-7.5;Unknown;50;20.0;7.5;2900;3~380 В;42.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA15-10-1.1;Unknown;65;20.0;1.1;2900;3~380 В;27.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA25-10-1.5;Unknown;65;20.0;1.5;2900;3~380 В;36.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA25-17-2.2;Unknown;65;25.0;2.2;2900;3~380 В;42.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA25-22-3;Unknown;65;25.0;3.0;2900;3~380 В;48.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA25-28-4;Unknown;65;25.0;4.0;2900;3~380 В;36.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA30-30-5.5;Unknown;65;25.0;5.5;2900;3~380 В;36.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;65WQA30-35-7.5;Unknown;65;25.0;7.5;2900;3~380 В;72.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;80WQA45-9-2.2;Unknown;80;30.0;2.2;2900;3~380 В;54.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;80WQA43-13-3;Unknown;80;30.0;3.0;2900;3~380 В;72.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;80WQA40-18-4;Unknown;80;30.0;4.0;2900;3~380 В;72.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;80WQA30-30-5.5;Unknown;80;30.0;5.5;2900;3~380 В;84.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;80WQA30-36-7.5;Unknown;80;30.0;7.5;2900;3~380 В;90.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;100WQA60-9-3;Unknown;100;35.0;3.0;2900;3~380 В;72.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;100WQA60-13-4;Unknown;100;35.0;4.0;2900;3~380 В;72.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;100WQA65-15-5.5;Unknown;100;35.0;5.5;2900;3~380 В;84.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;100WQA65-22-7.5;Unknown;100;35.0;7.5;2900;3~380 В;90.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;150WQA100-7-5.5;Unknown;150;40.0;5.5;2900;3~380 В;120.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQA;150WQA100-10-7.5;Unknown;150;40.0;7.5;2900;3~380 В;150.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQA (10.2023), стр. 1
Fancy;WQAS;80WQAS60-30-11/2;Cutter;80;20.0;11.0;2900;3~380 В;120.0;42.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS60-40-15/2;Cutter;80;20.0;15.0;2900;3~380 В;140.0;50.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS60-41-18.5/2;Cutter;80;20.0;18.5;2900;3~380 В;140.0;54.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS60-45-22/2;Cutter;80;20.0;22.0;2900;3~380 В;140.0;55.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS80-25-11/2;Cutter;100;20.0;11.0;2900;3~380 В;180.0;42.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS80-32-15/2;Cutter;100;20.0;15.0;2900;3~380 В;150.0;46.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS80-38-18.5/2;Cutter;100;20.0;18.5;2900;3~380 В;200.0;50.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS80-45-22/2;Cutter;100;20.0;22.0;2900;3~380 В;220.0;58.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS100-20-11/2;Cutter;150;30.0;11.0;2900;3~380 В;200.0;32.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS120-15-11/2;Cutter;150;30.0;11.0;2900;3~380 В;200.0;32.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS100-27-15/2;Cutter;150;30.0;15.0;2900;3~380 В;200.0;39.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS120-25-15/2;Cutter;150;30.0;15.0;2900;3~380 В;200.0;39.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS100-35-18.5/2;Cutter;150;30.0;18.5;2900;3~380 В;220.0;47.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS150-26-22/2;Cutter;150;30.0;22.0;2900;3~380 В;220.0;49.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS180-10-11/2;Cutter;200;40.0;11.0;2900;3~380 В;200.0;32.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS180-15-15/2;Cutter;200;40.0;15.0;2900;3~380 В;220.0;37.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS180-18-18.5/2;Cutter;200;40.0;18.5;2900;3~380 В;220.0;39.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS200-20-22/2;Cutter;200;40.0;22.0;2900;3~380 В;250.0;49.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-11-5.5/4;Cutter;80;20.0;5.5;1450;3~380 В;100.0;19.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-15-7.5/4;Cutter;80;20.0;7.5;1450;3~380 В;100.0;22.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-22-11/4;Cutter;80;20.0;11.0;1450;3~380 В;120.0;29.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-25-15/4;Cutter;80;20.0;15.0;1450;3~380 В;120.0;32.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-30-18.5/4;Cutter;80;20.0;18.5;1450;3~380 В;140.0;37.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;80WQAS80-35-22/4;Cutter;80;20.0;22.0;1450;3~380 В;150.0;42.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-10-5.5/4;Cutter;100;20.0;5.5;1450;3~380 В;140.0;17.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-12-7.5/4;Cutter;100;20.0;7.5;1450;3~380 В;150.0;19.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-20-11/4;Cutter;100;20.0;11.0;1450;3~380 В;180.0;28.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-25-15/4;Cutter;100;20.0;15.0;1450;3~380 В;200.0;35.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-30-18.5/4;Cutter;100;20.0;18.5;1450;3~380 В;200.0;39.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS100-32-22/4;Cutter;100;20.0;22.0;1450;3~380 В;220.0;42.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS150-7-5.5/4;Cutter;150;30.0;5.5;1450;3~380 В;220.0;13.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS145-9-7.5/4;Cutter;150;30.0;7.5;1450;3~380 В;250.0;15.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS180-11-11/4;Cutter;150;30.0;11.0;1450;3~380 В;300.0;21.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS200-15-15/4;Cutter;150;30.0;15.0;1450;3~380 В;350.0;25.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS180-20-18.5/4;Cutter;150;30.0;18.5;1450;3~380 В;350.0;30.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;150WQAS200-22-22/4;Cutter;150;30.0;22.0;1450;3~380 В;400.0;32.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS250-6-7.5/4;Cutter;200;40.0;7.5;1450;3~380 В;350.0;15.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS300-7-11/4;Cutter;200;40.0;11.0;1450;3~380 В;350.0;21.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS250-11-15/4;Cutter;200;40.0;15.0;1450;3~380 В;400.0;25.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS250-15-18.5/4;Cutter;200;40.0;18.5;1450;3~380 В;450.0;27.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS350-10-18.5/4;Cutter;200;40.0;18.5;1450;3~380 В;450.0;27.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS300-16-22/4;Cutter;200;40.0;22.0;1450;3~380 В;500.0;32.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;200WQAS400-10-22/4;Cutter;200;40.0;22.0;1450;3~380 В;500.0;32.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;250WQAS400-5-11/4;Cutter;250;50.0;11.0;1450;3~380 В;500.0;13.5;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;250WQAS450-5-15/4;Cutter;250;50.0;15.0;1450;3~380 В;600.0;17.5;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;250WQAS500-7-18.5/4;Cutter;250;50.0;18.5;1450;3~380 В;670.0;20.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;250WQAS500-9-22/4;Cutter;250;50.0;22.0;1450;3~380 В;700.0;22.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;300WQAS600-5-18.5/4;Cutter;300;60.0;18.5;1450;3~380 В;700.0;20.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;300WQAS550-7-22/4;Cutter;300;60.0;22.0;1450;3~380 В;700.0;21.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 1
Fancy;WQAS;100WQAS120-40-30/4;Cutter;100;20.0;30.0;1450;3~380 В;250.0;48.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;100WQAS120-45-37/4;Cutter;100;20.0;37.0;1450;3~380 В;270.0;53.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;100WQAS100-55-45/4;Cutter;100;20.0;45.0;1450;3~380 В;300.0;61.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;100WQAS100-65-55/4;Cutter;100;20.0;55.0;1450;3~380 В;300.0;73.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS180-28-30/4;Cutter;150;30.0;30.0;1450;3~380 В;400.0;35.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS200-32-37/4;Cutter;150;30.0;37.0;1450;3~380 В;450.0;41.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS200-36-45/4;Cutter;150;30.0;45.0;1450;3~380 В;500.0;46.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS180-40-55/4;Cutter;150;30.0;55.0;1450;3~380 В;550.0;49.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS200-57-75/4;Cutter;150;30.0;75.0;1450;3~380 В;500.0;66.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS200-60-90/4;Cutter;150;30.0;90.0;1450;3~380 В;450.0;70.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;150WQAS180-70-110/4;Cutter;150;30.0;110.0;1450;3~380 В;450.0;78.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS250-22-30/4;Cutter;200;40.0;30.0;1450;3~380 В;500.0;34.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
