Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Fancy;WQAS;200WQAS300-28-37/4;Cutter;200;40.0;37.0;1450;3~380 В;500.0;40.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS350-25-37/4;Cutter;200;40.0;37.0;1450;3~380 В;500.0;40.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS300-30-45/4;Cutter;200;40.0;45.0;1450;3~380 В;550.0;41.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS400-25-45/4;Cutter;200;40.0;45.0;1450;3~380 В;550.0;41.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS300-35-55/4;Cutter;200;40.0;55.0;1450;3~380 В;600.0;44.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS400-30-55/4;Cutter;200;40.0;55.0;1450;3~380 В;600.0;44.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS350-45-75/4;Cutter;200;40.0;75.0;1450;3~380 В;600.0;54.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS300-50-90/4;Cutter;200;40.0;90.0;1450;3~380 В;650.0;58.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS400-43-90/4;Cutter;200;40.0;90.0;1450;3~380 В;650.0;58.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;200WQAS300-55-110/4;Cutter;200;40.0;110.0;1450;3~380 В;650.0;66.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS500-10-30/4;Cutter;250;50.0;30.0;1450;3~380 В;900.0;23.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-8-30/4;Cutter;250;50.0;30.0;1450;3~380 В;900.0;23.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-12-37/4;Cutter;250;50.0;37.0;1450;3~380 В;900.0;28.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-15-45/4;Cutter;250;50.0;45.0;1450;3~380 В;1000.0;29.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-20-55/4;Cutter;250;50.0;55.0;1450;3~380 В;1000.0;36.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-25-75/4;Cutter;250;50.0;75.0;1450;3~380 В;1050.0;42.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-30-90/4;Cutter;250;50.0;90.0;1450;3~380 В;1050.0;44.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;250WQAS600-40-110/4;Cutter;250;50.0;110.0;1450;3~380 В;1100.0;52.0;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS700-8-30/4;Cutter;300;60.0;30.0;1450;3~380 В;950.0;25.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS700-11-37/4;Cutter;300;60.0;37.0;1450;3~380 В;1000.0;29.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS800-12-45/4;Cutter;300;60.0;45.0;1450;3~380 В;1000.0;32.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS800-15-55/4;Cutter;300;60.0;55.0;1450;3~380 В;1100.0;33.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS800-20-75/4;Cutter;300;60.0;75.0;1450;3~380 В;1050.0;41.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS800-25-90/4;Cutter;300;60.0;90.0;1450;3~380 В;1050.0;44.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQAS;300WQAS900-30-110/4;Cutter;300;60.0;110.0;1450;3~380 В;1100.0;52.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQAS (10.2023), стр. 2
Fancy;WQB;50WQ10-21-2.2/2;MultiChannel;50;20.0;2.2;2900;3~380 В;35.0;23.5;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;50WQB15-29-3/2;MultiChannel;50;20.0;3.0;2900;3~380 В;45.0;33.5;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;65WQB15-18-2.2/2;MultiChannel;65;20.0;2.2;2900;3~380 В;55.0;20.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;65WQB25-20-3/2;MultiChannel;65;25.0;3.0;2900;3~380 В;60.0;25.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;65WQB25-26-4/2;MultiChannel;65;25.0;4.0;2900;3~380 В;60.0;29.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;65WQB30-29-5.5/2;MultiChannel;65;25.0;5.5;2900;3~380 В;65.0;35.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB45-10-2.2/2;MultiChannel;80;25.0;2.2;2900;3~380 В;60.0;18.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB45-13-3/2;MultiChannel;80;30.0;3.0;2900;3~380 В;70.0;19.5;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB50-14-4/2;MultiChannel;80;30.0;4.0;2900;3~380 В;80.0;23.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB50-18-5.5/2;MultiChannel;80;30.0;5.5;2900;3~380 В;90.0;25.5;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB50-20-7.5/2;MultiChannel;80;30.0;7.5;2900;3~380 В;110.0;27.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB50-30-11/2;MultiChannel;80;30.0;11.0;2900;3~380 В;90.0;43.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB50-44-15/2;MultiChannel;80;30.0;15.0;2900;3~380 В;90.0;54.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB60-45-18.5/2;MultiChannel;80;30.0;18.5;2900;3~380 В;110.0;56.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;80WQB60-50-22/2;MultiChannel;80;30.0;22.0;2900;3~380 В;110.0;59.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB50-12-3/2;MultiChannel;100;30.0;3.0;2900;3~380 В;70.0;18.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB70-10-4/2;MultiChannel;100;35.0;4.0;2900;3~380 В;90.0;26.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB70-15-5.5/2;MultiChannel;100;35.0;5.5;2900;3~380 В;100.0;26.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB70-20-7.5/2;MultiChannel;100;35.0;7.5;2900;3~380 В;120.0;28.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-24-11/2;MultiChannel;100;35.0;11.0;2900;3~380 В;120.0;40.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-30-15/2;MultiChannel;100;35.0;15.0;2900;3~380 В;120.0;49.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-32-18.5/2;MultiChannel;100;35.0;18.5;2900;3~380 В;120.0;53.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-35-22/2;MultiChannel;100;35.0;22.0;2900;3~380 В;120.0;56.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB100-17-7.5/2;MultiChannel;150;40.0;7.5;2900;3~380 В;200.0;29.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB100-24-11/2;MultiChannel;150;45.0;11.0;2900;3~380 В;150.0;35.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB100-30-15/2;MultiChannel;150;45.0;15.0;2900;3~380 В;150.0;43.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB150-25-18.5/2;MultiChannel;150;45.0;18.5;2900;3~380 В;180.0;47.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB150-30-22/2;MultiChannel;150;45.0;22.0;2900;3~380 В;180.0;54.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB220-8-11/2;MultiChannel;200;45.0;11.0;2900;3~380 В;250.0;23.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB200-18-15/2;MultiChannel;200;50.0;15.0;2900;3~380 В;250.0;29.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB220-15-18.5/2;MultiChannel;200;50.0;18.5;2900;3~380 В;350.0;27.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB200-20-22/2;MultiChannel;200;50.0;22.0;2900;3~380 В;350.0;32.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-24-11/4;MultiChannel;100;35.0;11.0;1450;3~380 В;135.0;30.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-28-15/4;MultiChannel;100;35.0;15.0;1450;3~380 В;135.0;36.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-33-18.5/4;MultiChannel;100;35.0;18.5;1450;3~380 В;160.0;38.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB100-39-22/4;MultiChannel;100;35.0;22.0;1450;3~380 В;150.0;45.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB120-42-30/4;MultiChannel;100;35.0;30.0;1450;3~380 В;250.0;52.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB120-48-37/4;MultiChannel;100;35.0;37.0;1450;3~380 В;250.0;56.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;100WQB120-51-45/4;MultiChannel;100;35.0;45.0;1450;3~380 В;250.0;60.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB200-11-11/4;MultiChannel;150;45.0;11.0;1450;3~380 В;310.0;20.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB200-16-15/4;MultiChannel;150;45.0;15.0;1450;3~380 В;330.0;23.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB200-20-18.5/4;MultiChannel;150;45.0;18.5;1450;3~380 В;330.0;26.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB200-23-22/4;MultiChannel;150;45.0;22.0;1450;3~380 В;330.0;30.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB180-31-30/4;MultiChannel;150;45.0;30.0;1450;3~380 В;330.0;39.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB200-37-37/4;MultiChannel;150;45.0;37.0;1450;3~380 В;330.0;46.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;150WQB180-40-45/4;MultiChannel;150;45.0;45.0;1450;3~380 В;310.0;49.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB250-8-11/4;MultiChannel;200;50.0;11.0;1450;3~380 В;310.0;19.5;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB250-14-15/4;MultiChannel;200;50.0;15.0;1450;3~380 В;330.0;23.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB250-17-18.5/4;MultiChannel;200;55.0;18.5;1450;3~380 В;330.0;25.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB250-20-22/4;MultiChannel;200;55.0;22.0;1450;3~380 В;330.0;30.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB250-23-30/4;MultiChannel;200;55.0;30.0;1450;3~380 В;500.0;32.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB350-25-37/4;MultiChannel;200;55.0;37.0;1450;3~380 В;500.0;40.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;200WQB400-25-45/4;MultiChannel;200;55.0;45.0;1450;3~380 В;500.0;41.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;250WQB500-11-22/4;MultiChannel;250;55.0;22.0;1450;3~380 В;750.0;21.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;250WQB600-10-30/4;MultiChannel;250;65.0;30.0;1450;3~380 В;800.0;20.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;250WQB600-13-37/4;MultiChannel;250;65.0;37.0;1450;3~380 В;900.0;27.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;250WQB600-16-45/4;MultiChannel;250;65.0;45.0;1450;3~380 В;900.0;29.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;300WQB700-10-30/4;MultiChannel;300;70.0;30.0;1450;3~380 В;950.0;22.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;300WQB700-14-37/4;MultiChannel;300;70.0;37.0;1450;3~380 В;1040.0;26.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQB;300WQB700-16-45/4;MultiChannel;300;70.0;45.0;1450;3~380 В;950.0;28.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQB (10.2023), стр. 1
Fancy;WQ…QG;50WQ10-10-0.75QG;Cutter;50;10.0;0.75;2900;3~380 В;18.0;15.0;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;50WQ15-10-1.1QG;Cutter;50;10.0;1.1;2900;3~380 В;25.0;17.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;50WQ15-15-1.5QG;Cutter;50;10.0;1.5;2900;3~380 В;25.0;21.0;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;50WQ15-20-2.2QG;Cutter;50;10.0;2.2;2900;3~380 В;30.0;27.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;50WQ9-22-2.2QG;Cutter;50;10.0;2.2;2900;3~380 В;30.0;27.0;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;50WQ15-30-3QG;Cutter;50;10.0;3.0;2900;3~380 В;35.0;35.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ15-10-1.1QG;Cutter;65;15.0;1.1;2900;3~380 В;35.0;17.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ25-10-1.5QG;Cutter;65;15.0;1.5;2900;3~380 В;40.0;22.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ25-17-2.2QG;Cutter;65;15.0;2.2;2900;3~380 В;50.0;27.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ25-21-3QG;Cutter;65;15.0;3.0;2900;3~380 В;50.0;30.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ25-26-4QG;Cutter;65;15.0;4.0;2900;3~380 В;60.0;37.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ30-30-5.5QG;Cutter;65;15.0;5.5;2900;3~380 В;65.0;43.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;65WQ30-36-7.5QG;Cutter;65;15.0;7.5;2900;3~380 В;75.0;45.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;80WQ45-9-2.2QG;Cutter;80;20.0;2.2;2900;3~380 В;70.0;20.5;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;80WQ43-13-3QG;Cutter;80;20.0;3.0;2900;3~380 В;75.0;25.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;80WQ45-17-4QG;Cutter;80;20.0;4.0;2900;3~380 В;85.0;27.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;80WQ40-23-5.5QG;Cutter;80;20.0;5.5;2900;3~380 В;100.0;31.5;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;80WQ45-28-7.5QG;Cutter;80;20.0;7.5;2900;3~380 В;110.0;37.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;100WQ65-12-4QG;Cutter;100;20.0;4.0;2900;3~380 В;100.0;27.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;100WQ65-17-5.5QG;Cutter;100;20.0;5.5;2900;3~380 В;110.0;30.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;100WQ65-23-7.5QG;Cutter;100;20.0;7.5;2900;3~380 В;135.0;37.0;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQ…QG;150WQ100-12-7.5QG;Cutter;150;30.0;7.5;2900;3~380 В;170.0;28.5;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQQG (10.2023), стр. 1
Fancy;WQV;WQV50/0.75;Vortex;50;0;0.75;2900;1~220 В / 3~380 В;15.0;13.5;3;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/1.1;Vortex;50;0;1.1;2900;1~220 В / 3~380 В;20.0;15.6;4;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/1.5;Vortex;50;0;1.5;2900;1~220 В / 3~380 В;35.0;20.5;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/2.2;Vortex;50;0;2.2;2900;3~380 В;40.0;22.2;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/3;Vortex;50;0;3.0;2900;3~380 В;40.0;25.2;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/4;Vortex;50;0;4.0;1450;3~380 В;40.0;31.8;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/5.5;Vortex;50;0;5.5;2900;3~380 В;40.0;43.3;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/7.5;Vortex;50;0;7.5;2900;3~380 В;50.0;45.7;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/9.2;Vortex;50;0;9.2;2900;3~380 В;55.0;47.9;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/11;Vortex;50;0;11.0;2900;3~380 В;45.0;60.3;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV50/15;Vortex;50;0;15.0;2900;3~380 В;65.0;76.3;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/1.5;Vortex;65;0;1.5;2900;1~220 В / 3~380 В;35.0;19.2;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/2.2;Vortex;65;0;2.2;2900;3~380 В;45.0;21.7;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/3;Vortex;65;0;3.0;2900;3~380 В;50.0;24.5;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/4;Vortex;65;0;4.0;1450;3~380 В;70.0;29.0;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/5.5;Vortex;65;0;5.5;2900;3~380 В;80.0;31.9;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV65/7.5;Vortex;65;0;7.5;2900;3~380 В;80.0;31.1;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/2.2;Vortex;80;0;2.2;2900;3~380 В;50.0;23.0;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/3;Vortex;80;0;3.0;2900;3~380 В;65.0;25.6;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/4;Vortex;80;0;4.0;1450;3~380 В;75.0;28.9;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/5.5;Vortex;80;0;5.5;2900;3~380 В;85.0;31.9;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/7.5;Vortex;80;0;7.5;2900;3~380 В;100.0;32.2;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/11;Vortex;80;0;11.0;2900;3~380 В;135.0;37.8;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/15;Vortex;80;0;15.0;2900;3~380 В;160.0;49.1;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/18.5;Vortex;80;0;18.5;2900;3~380 В;170.0;47.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV80/22;Vortex;80;0;22.0;2900;3~380 В;170.0;49.8;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/3;Vortex;100;0;3.0;2900;3~380 В;70.0;24.9;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/4;Vortex;100;0;4.0;1450;3~380 В;85.0;25.3;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/5.5;Vortex;100;0;5.5;2900;3~380 В;110.0;31.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/7.5;Vortex;100;0;7.5;2900;3~380 В;145.0;33.9;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/11;Vortex;100;0;11.0;2900;3~380 В;170.0;40.1;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/15;Vortex;100;0;15.0;2900;3~380 В;170.0;48.4;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/18.5;Vortex;100;0;18.5;2900;3~380 В;240.0;46.2;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV100/22;Vortex;100;0;22.0;2900;3~380 В;255.0;52.0;17;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV150/7.5;Vortex;150;0;7.5;2900;3~380 В;145.0;32.2;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV150/11;Vortex;150;0;11.0;2900;3~380 В;220.0;29.9;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV150/15;Vortex;150;0;15.0;2900;3~380 В;220.0;35.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV150/18.5;Vortex;150;0;18.5;2900;3~380 В;320.0;41.1;18;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV150/22;Vortex;150;0;22.0;2900;3~380 В;280.0;51.0;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV200/11;Vortex;200;0;11.0;2900;3~380 В;230.0;29.4;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV200/15;Vortex;200;0;15.0;2900;3~380 В;230.0;36.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV200/18.5;Vortex;200;0;18.5;2900;3~380 В;290.0;44.0;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV200/22;Vortex;200;0;22.0;2900;3~380 В;290.0;48.9;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 1
Fancy;WQV;WQV4-80/11;Vortex;80;0;11.0;1450;3~380 В;125.0;26.6;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-80/15;Vortex;80;0;15.0;1450;3~380 В;135.0;30.1;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-100/11;Vortex;100;0;11.0;1450;3~380 В;210.0;26.8;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-100/15;Vortex;100;0;15.0;1450;3~380 В;220.0;29.1;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-100/18.5;Vortex;100;0;18.5;1450;3~380 В;180.0;37.1;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-100/22;Vortex;100;0;22.0;1450;3~380 В;210.0;44.2;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/11;Vortex;150;0;11.0;1450;3~380 В;260.0;24.2;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/15;Vortex;150;0;15.0;1450;3~380 В;350.0;28.2;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/18.5;Vortex;150;0;18.5;1450;3~380 В;400.0;30.6;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/22;Vortex;150;0;22.0;1450;3~380 В;400.0;35.6;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/30;Vortex;150;0;30.0;1450;3~380 В;490.0;29.2;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/37;Vortex;150;0;37.0;1450;3~380 В;540.0;31.2;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-150/45;Vortex;150;0;45.0;1450;3~380 В;580.0;34.3;17;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/18.5;Vortex;200;0;18.5;1450;3~380 В;440.0;28.5;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/22;Vortex;200;0;22.0;1450;3~380 В;400.0;32.7;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/30;Vortex;200;0;30.0;1450;3~380 В;700.0;28.6;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/37;Vortex;200;0;37.0;1450;3~380 В;650.0;31.2;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/45;Vortex;200;0;45.0;1450;3~380 В;760.0;35.0;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/55;Vortex;200;0;55.0;1450;3~380 В;880.0;43.6;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/75;Vortex;200;0;75.0;1450;3~380 В;880.0;48.5;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-200/90;Vortex;200;0;90.0;1450;3~380 В;960.0;54.9;17;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/30;Vortex;250;0;30.0;1450;3~380 В;800.0;32.2;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/37;Vortex;250;0;37.0;1450;3~380 В;800.0;34.5;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/45;Vortex;250;0;45.0;1450;3~380 В;800.0;36.8;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/55;Vortex;250;0;55.0;1450;3~380 В;920.0;41.5;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/75;Vortex;250;0;75.0;1450;3~380 В;920.0;46.2;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-250/90;Vortex;250;0;90.0;1450;3~380 В;1000.0;52.2;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/30;Vortex;300;0;30.0;1450;3~380 В;760.0;28.7;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/37;Vortex;300;0;37.0;1450;3~380 В;720.0;33.8;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/45;Vortex;300;0;45.0;1450;3~380 В;670.0;38.9;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/55;Vortex;300;0;55.0;1450;3~380 В;960.0;39.6;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/75;Vortex;300;0;75.0;1450;3~380 В;960.0;44.1;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQV;WQV4-300/90;Vortex;300;0;90.0;1450;3~380 В;1060.0;49.9;17;0;0;0;CatalogTable;FANCY: каталог FANCY WQV 2025, стр. 2
Fancy;WQK;WQK50/1.5;Vortex;50;0;1.5;2900;1~220 В / 3~380 В;30.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK50/2.2;Vortex;50;0;2.2;2900;3~380 В;33.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK50/3;Vortex;50;0;3.0;2900;3~380 В;36.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK50/4;Vortex;50;0;4.0;1450;3~380 В;42.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK65/1.5;Vortex;65;0;1.5;2900;1~220 В / 3~380 В;45.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK65/2.2;Vortex;65;0;2.2;2900;3~380 В;48.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK65/3;Vortex;65;0;3.0;2900;3~380 В;54.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK65/4;Vortex;65;0;4.0;1450;3~380 В;63.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/1.5;Vortex;80;0;1.5;2900;1~220 В / 3~380 В;42.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/2.2;Vortex;80;0;2.2;2900;3~380 В;48.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/3;Vortex;80;0;3.0;2900;3~380 В;60.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/4;Vortex;80;0;4.0;1450;3~380 В;66.0;;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/5.5;Vortex;80;0;5.5;2900;3~380 В;84.0;;15;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK80/7.5;Vortex;80;0;7.5;2900;3~380 В;88.02;;16;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK100/3;Vortex;100;0;3.0;2900;3~380 В;63.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK100/4;Vortex;100;0;4.0;1450;3~380 В;75.0;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK100/5.5;Vortex;100;0;5.5;2900;3~380 В;88.02;;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK100/7.5;Vortex;100;0;7.5;2900;3~380 В;88.02;;14;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK150/5.5;Vortex;150;0;5.5;2900;3~380 В;88.02;;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;WQK;WQK150/7.5;Vortex;150;0;7.5;2900;3~380 В;91.98;;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQK, стр. 1
Fancy;QDX/QDXS;QDX1.5-12-0.25T;Unknown;25;0.2;0.25;2900;1~220 В / 3~380 В;5.4;;3;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX1.5-16-0.37T;Unknown;25;0.2;0.37;2900;1~220 В / 3~380 В;6.6;;4;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX6-10-0.37T;Unknown;40;0.2;0.37;2900;1~220 В / 3~380 В;12.0;;7;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX1.5-25-0.55T;Unknown;25;0.2;0.55;2900;1~220 В / 3~380 В;6.6;;4;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX3-20-0.55T;Unknown;25;0.2;0.55;2900;1~220 В / 3~380 В;9.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX10-10-0.55T;Unknown;40;0.2;0.55;2900;1~220 В / 3~380 В;13.8;;8;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX1.5-32-0.75T;Unknown;25;0.2;0.75;2900;1~220 В / 3~380 В;8.4;;5;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX7-18-0.75T;Unknown;40;0.2;0.75;2900;1~220 В / 3~380 В;17.4;;11;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX3-32-1.1T;Unknown;25;0.2;1.1;2900;1~220 В / 3~380 В;9.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX6-26-1.1T;Unknown;40;0.2;1.1;2900;1~220 В / 3~380 В;14.7;;9;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX6-33-1.5T;Unknown;40;0.2;1.5;2900;1~220 В / 3~380 В;16.2;;10;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX10-16-0.75T;Unknown;50;0.2;0.75;2900;1~220 В / 3~380 В;21.0;;4;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX15-10-0.75T;Unknown;65;0.2;0.75;2900;1~220 В / 3~380 В;24.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX30-6-0.75T;Unknown;80;0.2;0.75;2900;1~220 В / 3~380 В;42.0;;8;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX14-16-1.1T;Unknown;50;0.2;1.1;2900;1~220 В / 3~380 В;24.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX15-15-1.1T;Unknown;65;0.2;1.1;2900;1~220 В / 3~380 В;24.0;;5;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX40-7-1.1T;Unknown;80;0.2;1.1;2900;1~220 В / 3~380 В;54.0;;9;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX15-18-1.5T;Unknown;65;0.2;1.5;2900;1~220 В / 3~380 В;31.2;;6;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX40-9-1.5T;Unknown;80;0.2;1.5;2900;1~220 В / 3~380 В;57.6;;10;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;QDX/QDXS;QDX60-7-2.2T;Unknown;100;0.2;2.2;2900;1~220 В / 3~380 В;72.0;;11;0;0;0;CatalogTable;FANCY: каталог FANCY QDX/QDXS, стр. 1
Fancy;VD;VD370T;Cutter;40;10.0;0.37;2900;1~220 В / 3~380 В;7.2;;4;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD550T;Cutter;50;13.0;0.55;2900;1~220 В / 3~380 В;15.6;;7;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD750T;Cutter;50;15.0;0.75;2900;1~220 В / 3~380 В;15.0;;6;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD1100T;Cutter;50;25.0;1.1;2900;1~220 В / 3~380 В;17.4;;8;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD1300T;Cutter;50;25.0;1.3;2900;1~220 В / 3~380 В;18.3;;9;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD1500T;Cutter;50;25.0;1.5;2900;1~220 В / 3~380 В;18.3;;9;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;VD;VD2200T;Cutter;80;25.0;2.2;2900;1~220 В / 3~380 В;20.0;;10;0;0;0;CatalogTable;FANCY: каталог FANCY VD, стр. 1
Fancy;WQH;WQH40/0.9;Unknown;40;0;0.9;2900;1~220 В / 3~380 В;13.98;15.0;8;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
Fancy;WQH;WQH40/1.2;Unknown;40;0;1.2;2900;1~220 В / 3~380 В;16.02;22.0;9;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
Fancy;WQH;WQH40/1.5;Unknown;40;0;1.5;2900;3~380 В;19.02;26.0;10;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
Fancy;WQH;WQH40/2.6;Unknown;40;0;2.6;2900;3~380 В;21.0;32.0;12;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
Fancy;WQH;WQH40/3.1;Unknown;40;0;3.1;2900;3~380 В;21.48;39.0;13;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
Fancy;WQH;WQH40/4;Unknown;40;0;4.0;1450;3~380 В;19.98;44.5;11;0;0;0;CatalogTable;FANCY: каталог FANCY WQH, стр. 1
KQ (Kaiquan);WQ/EC;50WQ/EC10-16-1.1;SingleChannel;50;19.0;1.1;2825;3~380 В;17.5;19.93;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/EC;50WQ/EC10-12-0.75;SingleChannel;50;19.0;0.75;2825;3~380 В;15.83;17.02;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/EC;50WQ/EC10-25-2.2;SingleChannel;50;27.0;2.2;2840;3~380 В;22.49;29.72;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/EC;50WQ/EC10-20-1.5;SingleChannel;50;27.0;1.5;2840;3~380 В;18.65;24.21;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/EC;50WQ/EC20-10.5-1.1;SingleChannel;50;27.0;1.1;2825;3~380 В;37.23;14.77;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/EC;50WQ/EC20-6.5-0.75;SingleChannel;50;27.0;0.75;2825;3~380 В;32.43;10.45;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/EC;50WQ/EC20-31-4;SingleChannel;50;26.5;4.0;2890;3~380 В;32.23;35.78;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/EC;50WQ/EC15-30-3;SingleChannel;50;26.5;3.0;2880;3~380 В;23.36;32.68;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/EC;50WQ/EC20-14-1.5;SingleChannel;50;31.0;1.5;2840;3~380 В;37.38;19.6;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/EC;50WQ/EC20-42-5.5;SingleChannel;50;26.0;5.5;2920;3~380 В;34.71;48.46;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ/EC;50WQ/EC30-10-1.5;SingleChannel;50;32.0;1.5;2840;3~380 В;47.78;16.49;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ/EC;50WQ/EC30-14-2.2;SingleChannel;50;36.0;2.2;2840;3~380 В;39.82;23.76;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ/EC;65WQ/EC40-22-4;SingleChannel;65;33.0;4.0;2890;3~380 В;64.59;34.03;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ/EC;65WQ/EC30-18.5-3;SingleChannel;65;33.0;3.0;2880;3~380 В;58.25;28.71;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ/EC;65WQ/EC40-38-7.5;SingleChannel;65;33.0;7.5;2920;3~380 В;63.84;49.47;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ/EC;65WQ/EC40-30-5.5;SingleChannel;65;33.0;5.5;2920;3~380 В;63.84;40.01;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ/EC;80WQ/EC50-10-2.2;SingleChannel;80;36.0;2.2;2840;3~380 В;74.87;18.17;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ/EC;80WQ/EC55-16-4;SingleChannel;80;40.0;4.0;2890;3~380 В;95.0;26.96;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ/EC;80WQ/EC55-11-3;SingleChannel;80;40.0;3.0;2880;3~380 В;81.6;22.55;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ/EC;80WQ/EC55-25-7.5;SingleChannel;80;39.0;7.5;2920;3~380 В;110.44;35.0;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ/EC;80WQ/EC55-20-5.5;SingleChannel;80;39.0;5.5;2920;3~380 В;110.66;29.1;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ/EC;100WQ/EC80-11-4;SingleChannel;100;61.0;4.0;1440;3~380 В;149.87;16.95;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ/EC;100WQ/EC80-8-3;SingleChannel;100;61.0;3.0;1420;3~380 В;138.86;14.01;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ/EC;100WQ/EC150-11-7.5;SingleChannel;100;64.0;7.5;1440;3~380 В;224.4;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ/EC;100WQ/EC130-10-5.5;SingleChannel;100;64.0;5.5;1440;3~380 В;204.19;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/EC — погружные канализационные насосы мощностью до 7,5 кВт», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2112-65;Unknown;65;38.0;15.0;2940;3~380 В;79.19;58.85;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 6
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2111-65;Unknown;65;38.0;11.0;2940;3~380 В;69.7;48.61;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 9
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2116-80;Unknown;80;45.0;15.0;2935;3~380 В;135.37;48.93;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2115-80;Unknown;80;45.0;11.0;2935;3~380 В;133.34;42.43;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-2118-80;Unknown;80;40.0;22.0;2935;3~380 В;124.55;71.83;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-2117-80;Unknown;80;40.0;18.5;2935;3~380 В;123.7;65.08;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2122-100;Unknown;100;52.0;15.0;2935;3~380 В;187.9;42.48;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ (11–22 кВт);WQ2210-2121-100;Unknown;100;52.0;11.0;2935;3~380 В;179.39;37.04;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-2124-100;Unknown;100;55.0;22.0;2940;3~380 В;200.12;52.22;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-2123-100;Unknown;100;55.0;18.5;2940;3~380 В;186.53;47.07;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4138-150;Unknown;150;79.0;15.0;1460;3~380 В;298.94;25.45;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4125-150;Unknown;150;79.0;11.0;1460;3~380 В;290.11;22.26;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4127-150;Unknown;150;90.0;22.0;1470;3~380 В;277.34;37.31;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4127A-150;Unknown;150;90.0;18.5;1470;3~380 В;264.3;33.45;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4129-200;Unknown;200;93.0;15.0;1460;3~380 В;417.79;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4128-200;Unknown;200;93.0;11.0;1460;3~380 В;387.57;19.23;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4131-200;Unknown;200;93.0;22.0;1470;3~380 В;450.07;27.12;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4130-200;Unknown;200;93.0;18.5;1470;3~380 В;434.59;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4155-200;Unknown;200;100.0;15.0;1460;3~380 В;450.08;27.12;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4154-200;Unknown;200;100.0;11.0;1460;3~380 В;434.6;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4157-200;Unknown;200;100.0;22.0;1470;3~380 В;623.98;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4156-200;Unknown;200;100.0;18.5;1470;3~380 В;576.82;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4158-250;Unknown;250;100.0;15.0;1460;3~380 В;519.18;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4158A-250;Unknown;250;100.0;11.0;1460;3~380 В;439.3;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4159-250;Unknown;250;100.0;22.0;1470;3~380 В;629.6;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (11–22 кВт);WQ2260-4159A-250;Unknown;250;100.0;18.5;1470;3~380 В;582.32;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (11–22 кВт);WQ2290-6157-300;Unknown;300;113.0;22.0;980;3~380 В;1036.69;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (11–22 кВт);WQ2290-6156-300;Unknown;300;113.0;18.5;980;3~380 В;945.72;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (11–22 кВт);WQ2290-6155-300;Unknown;300;113.0;15.0;980;3~380 В;875.65;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (11–22 кВт);WQ2368-8154-350;Unknown;350;91.0;22.0;730;3~380 В;1321.6;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (11–22 кВт);WQ2368-8153-350;Unknown;350;91.0;18.5;730;3~380 В;1327.96;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (11–22 кВт);WQ2368-8152-350;Unknown;350;91.0;15.0;730;3~380 В;1240.51;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 11–22 кВт», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-2126-100;Unknown;100;48.0;37.0;2945;3~380 В;185167.16;71.25;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-2125-100;Unknown;100;48.0;30.0;2945;3~380 В;141388.49;62.25;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-2132-100;Unknown;100;48.0;37.0;2945;3~380 В;266.48;56.46;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-2131-100;Unknown;100;48.0;30.0;2945;3~380 В;237.36;50.94;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4135-150;Unknown;150;89.0;30.0;1470;3~380 В;244.64;49.95;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4135A-150;Unknown;150;89.0;30.0;1470;3~380 В;233.89;48.61;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4135B-150;Unknown;150;89.0;30.0;1470;3~380 В;218.68;46.44;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4134-150;Unknown;150;76.0;30.0;1475;3~380 В;459.36;38.26;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4134A-150;Unknown;150;76.0;30.0;1475;3~380 В;429.36;35.84;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4136-150;Unknown;150;76.0;37.0;1475;3~380 В;459.33;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 15
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4171-150;Unknown;150;76.0;55.0;1475;3~380 В;397.97;58.55;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4170-150;Unknown;150;76.0;45.0;1475;3~380 В;348.19;51.75;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4166-150;Unknown;150;82.0;90.0;1485;3~380 В;483.35;71.06;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4165-150;Unknown;150;82.0;75.0;1485;3~380 В;433.94;65.44;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 16
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4175-200;Unknown;200;113.0;55.0;1470;3~380 В;640.3;48.03;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4174-200;Unknown;200;113.0;45.0;1470;3~380 В;654.21;42.56;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4173-200;Unknown;200;113.0;37.0;1470;3~380 В;646.45;37.93;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4172-200;Unknown;200;113.0;30.0;1470;3~380 В;608.47;34.69;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4172A-200;Unknown;200;113.0;30.0;1470;3~380 В;585.74;31.38;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4146-200;Unknown;200;96.0;90.0;1485;3~380 В;935.57;56.61;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4145-200;Unknown;200;96.0;75.0;1485;3~380 В;844.28;51.28;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 17
