Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4148-200;Unknown;200;96.0;160.0;1485;3~380 В;868.35;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4147-200;Unknown;200;96.0;132.0;1485;3~380 В;749.3;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4147A-200;Unknown;200;96.0;110.0;1485;3~380 В;649.36;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4168-250;Unknown;250;130.0;55.0;1470;3~380 В;953.59;37.13;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4112-250;Unknown;250;130.0;45.0;1470;3~380 В;934.5;33.31;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4110-250;Unknown;250;130.0;37.0;1470;3~380 В;880.0;28.68;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-4109-250;Unknown;250;130.0;30.0;1470;3~380 В;858.14;23.88;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 18
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4150-250;Unknown;250;138.0;90.0;1485;3~380 В;1048.91;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4149-250;Unknown;250;138.0;75.0;1485;3~380 В;1020.95;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4153-250;Unknown;250;110.0;160.0;1485;3~380 В;1209.51;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4152-250;Unknown;250;110.0;132.0;1485;3~380 В;1170.22;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4152A-250;Unknown;250;110.0;110.0;1485;3~380 В;1052.35;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4151-250;Unknown;250;110.0;110.0;1485;3~380 В;1030.11;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4151A-250;Unknown;250;110.0;110.0;1485;3~380 В;997.12;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 19
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4167-250;Unknown;250;138.0;220.0;1485;3~380 В;896.25;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4166-250;Unknown;250;138.0;200.0;1485;3~380 В;873.01;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4165-250;Unknown;250;138.0;185.0;1485;3~380 В;822.41;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-6218-300;Unknown;300;136.0;55.0;980;3~380 В;1344.95;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-6217-300;Unknown;300;136.0;45.0;980;3~380 В;1191.96;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-6216-300;Unknown;300;136.0;37.0;980;3~380 В;1038.1;21.69;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2290-6215-300;Unknown;300;136.0;30.0;980;3~380 В;1000.18;19.61;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 20
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4120-300;Unknown;300;157.0;90.0;1485;3~380 В;1521.82;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 21
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4120A-300;Unknown;300;157.0;75.0;1485;3~380 В;1458.72;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 21
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-4121-300;Unknown;300;157.0;90.0;1485;3~380 В;1674.01;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 21
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4140-300;Unknown;300;128.0;160.0;1485;3~380 В;1820.67;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 22
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4140A-300;Unknown;300;128.0;132.0;1485;3~380 В;1631.83;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 22
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4139-300;Unknown;300;128.0;110.0;1485;3~380 В;1631.83;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 22
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4141-300;Unknown;300;128.0;160.0;1485;3~380 В;15795.82;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 22
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-4141A-300;Unknown;300;128.0;132.0;1485;3~380 В;14600.71;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 22
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4164-300;Unknown;300;74.0;280.0;1485;3~380 В;2039.55;69.02;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4163-300;Unknown;300;74.0;250.0;1485;3~380 В;1991.96;65.58;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4162-300;Unknown;300;74.0;220.0;1485;3~380 В;1923.86;61.82;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4161-300;Unknown;300;74.0;200.0;1485;3~380 В;1866.01;56.57;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-4160-300;Unknown;300;74.0;185.0;1485;3~380 В;1866.0;52.2;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-6159-350;Unknown;350;114.0;37.0;980;3~380 В;1355.8;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-6158-350;Unknown;350;114.0;30.0;980;3~380 В;1257.32;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 23
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-6161-350;Unknown;350;114.0;55.0;980;3~380 В;1926.98;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-6160-350;Unknown;350;114.0;45.0;980;3~380 В;1785.24;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6124-350;Unknown;350;130.0;132.0;990;3~380 В;2263.8;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6123-350;Unknown;350;130.0;110.0;990;3~380 В;2013.89;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6122-350;Unknown;350;130.0;90.0;990;3~380 В;1763.03;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6121-350;Unknown;350;130.0;75.0;990;3~380 В;1621.46;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 24
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6115-350;Unknown;350;169.0;280.0;990;3~380 В;2805.4;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 25
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6114-350;Unknown;350;169.0;250.0;990;3~380 В;2796.81;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 25
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6113-350;Unknown;350;169.0;220.0;990;3~380 В;2514.24;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 25
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-8156-400;Unknown;400;104.0;37.0;735;3~380 В;1649.21;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 25
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-8155-400;Unknown;400;104.0;30.0;735;3~380 В;1556.67;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 25
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-8158-400;Unknown;400;104.0;55.0;735;3~380 В;2301.13;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2368-8157-400;Unknown;400;104.0;45.0;735;3~380 В;2065.26;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6165-400;Unknown;400;125.0;132.0;990;3~380 В;2904.75;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6164-400;Unknown;400;120.0;110.0;990;3~380 В;2923.5;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6163-400;Unknown;400;118.0;90.0;990;3~380 В;2509.95;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2445-6162-400;Unknown;400;115.0;75.0;990;3~380 В;2547.44;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 26
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6103-400;Unknown;400;163.0;200.0;990;3~380 В;2441.49;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6102-400;Unknown;400;163.0;185.0;990;3~380 В;2324.61;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6101-400;Unknown;400;163.0;160.0;990;3~380 В;2482.8;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6126-400;Unknown;400;163.0;200.0;990;3~380 В;3433.47;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6125-400;Unknown;400;163.0;185.0;990;3~380 В;2961.93;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6104-400;Unknown;400;163.0;160.0;990;3~380 В;2983.92;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 27
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6107-400;Unknown;400;190.0;280.0;990;3~380 В;3507.25;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6106-400;Unknown;400;190.0;250.0;990;3~380 В;3135.29;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6105-400;Unknown;400;190.0;220.0;990;3~380 В;3070.27;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-8163-500;Unknown;500;174.0;160.0;745;3~380 В;3942.2;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-8162-500;Unknown;500;174.0;132.0;745;3~380 В;3793.82;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-8161-500;Unknown;500;174.0;110.0;735;3~380 В;3556.72;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-8160-500;Unknown;500;174.0;90.0;735;3~380 В;3152.97;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-8159-500;Unknown;500;174.0;75.0;735;3~380 В;2759.35;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 28
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6110-500;Unknown;500;163.0;200.0;990;3~380 В;45208663032.15;14.13;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6109-500;Unknown;500;163.0;185.0;990;3~380 В;49788594093.08;11.66;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-6108-500;Unknown;500;163.0;160.0;990;3~380 В;52759795509.02;8.81;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6119-500;Unknown;500;190.0;280.0;990;3~380 В;4188.1;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6118-500;Unknown;500;190.0;250.0;990;3~380 В;3926.39;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-6117-500;Unknown;500;190.0;220.0;990;3~380 В;3720.94;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 29
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-1057-600;Unknown;600;200.0;132.0;590;3~380 В;4538.41;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2520-1054-600;Unknown;600;200.0;75.0;590;3~380 В;3660.3;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2740-6170-600;Unknown;600;125.0;450.0;980;3~380 В;5196.48;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2740-6170A-600;Unknown;600;128.0;420.0;980;3~380 В;4996.34;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2740-6170B-600;Unknown;600;130.0;400.0;980;3~380 В;4797.15;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2740-6170C-600;Unknown;600;130.0;355.0;980;3~380 В;4597.0;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 30
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8175-600;Unknown;600;140.0;580.0;745;3~380 В;5408.04;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8169-600;Unknown;600;190.0;315.0;745;3~380 В;5971.7;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8168-600;Unknown;600;190.0;280.0;745;3~380 В;5926.91;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8167-600;Unknown;600;190.0;250.0;745;3~380 В;5690.76;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8166-600;Unknown;600;190.0;220.0;745;3~380 В;5423.39;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8165-600;Unknown;600;190.0;200.0;745;3~380 В;5168.23;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-8164-600;Unknown;600;190.0;185.0;745;3~380 В;4945.64;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 31
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-1059-700;Unknown;700;215.0;185.0;590;3~380 В;6802.66;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 32
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-1058-700;Unknown;700;215.0;160.0;590;3~380 В;6141.79;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 32
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-1252-700;Unknown;700;220.0;220.0;495;3~380 В;6826.46;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 32
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-1251-700;Unknown;700;220.0;200.0;495;3~380 В;6653.37;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 32
KQ (Kaiquan);WQ (30 кВт и выше);WQ2590-1250-700;Unknown;700;220.0;185.0;490;3~380 В;6768.75;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 32
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1603-800;Unknown;800;310.0;250.0;370;3~380 В;10017.81;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1602-800;Unknown;800;310.0;220.0;370;3~380 В;9509.9;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1601-800;Unknown;800;310.0;200.0;370;3~380 В;9190.79;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1255-800;Unknown;800;250.0;315.0;495;3~380 В;8489.68;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1254-800;Unknown;800;250.0;280.0;495;3~380 В;7925.51;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2670-1253-800;Unknown;800;250.0;250.0;495;3~380 В;7421.35;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 33
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8174A-800;Unknown;800;275.0;560.0;745;3~380 В;2417.32;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 34
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8173-800;Unknown;800;275.0;500.0;745;3~380 В;2548.51;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 34
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8173A-800;Unknown;800;275.0;450.0;745;3~380 В;2773.26;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 34
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8172-900;Unknown;900;258.0;560.0;745;3~380 В;10314.24;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 34
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-8170-900;Unknown;900;267.0;450.0;745;3~380 В;9356.61;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 34
KQ (Kaiquan);WQ (30 кВт и выше);WQ2850-1062-1000;Unknown;1000;313.0;630.0;590;3~380 В;12197.28;;16;0;0;0;CatalogTable;KQ (Kaiquan) «WQ — погружные канализационные насосы 30 кВт и выше», рус. изд. 10.2022, стр. PDF 35
KQ (Kaiquan);WQ/S;50WQ/S222-2.2;Cutter;0;0;2.2;2840;3~380 В;37.21;17.69;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 9
KQ (Kaiquan);WQ/S;50WQ/S221-1.5;Cutter;0;0;1.5;2840;3~380 В;34.52;13.26;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 9
KQ (Kaiquan);WQ/S;50WQ/S201-4;Cutter;0;0;4.0;2890;3~380 В;47.63;26.29;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/S;50WQ/S202-3;Cutter;0;0;3.0;2880;3~380 В;45.09;22.05;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/S;65WQ/S223-2.2;Cutter;0;0;2.2;2840;3~380 В;68.51;10.82;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/S;65WQ/S205-7.5;Cutter;0;0;7.5;2920;3~380 В;85.31;37.99;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/S;65WQ/S206-5.5;Cutter;0;0;5.5;2920;3~380 В;80.29;30.7;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/S;65WQ/S203-15;Cutter;0;0;15.0;2935;3~380 В;128.46;44.76;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/S;65WQ/S204-11;Cutter;0;0;11.0;2935;3~380 В;113.41;37.17;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/S;80WQ/S405-4;Cutter;0;0;4.0;1410;3~380 В;102.74;15.46;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/S;80WQ/S406-3;Cutter;0;0;3.0;1410;3~380 В;85.08;13.13;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/S;100WQ/S413-7.5;Cutter;0;0;7.5;1445;3~380 В;185.39;17.49;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/S;100WQ/S414-5.5;Cutter;0;0;5.5;1445;3~380 В;150.53;14.99;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/S;100WQ/S411-15;Cutter;0;0;15.0;1460;3~380 В;238.74;25.03;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/S;100WQ/S412-11;Cutter;0;0;11.0;1460;3~380 В;194.85;19.96;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/S;100WQ/S409-22;Cutter;0;0;22.0;1470;3~380 В;277.2;26.86;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/S;100WQ/S410-18.5;Cutter;0;0;18.5;1470;3~380 В;261.82;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/S;100WQ/S408-37;Cutter;0;0;37.0;1475;3~380 В;365.33;37.2;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ/S;100WQ/S407-30;Cutter;0;0;30.0;1475;3~380 В;320.07;32.14;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/S — погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ/ES;50WQ/ES249-1.1;Cutter;50;0;1.1;2825;3~380 В;21.66;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 8
KQ (Kaiquan);WQ/ES;50WQ/ES241-1.5;Cutter;50;0;1.5;2840;3~380 В;22.13;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 9
KQ (Kaiquan);WQ/ES;50WQ/ES237-2.2;Cutter;50;0;0;2840;3~380 В;22.38;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 9
KQ (Kaiquan);WQ/ES;50WQ/ES242-2.2;Cutter;50;0;2.2;2840;3~380 В;27.87;19.76;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/ES;50WQ/ES239-4;Cutter;50;0;4.0;2890;3~380 В;31.99;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/ES;50WQ/ES238-3;Cutter;50;0;3.0;2880;3~380 В;23.59;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 10
KQ (Kaiquan);WQ/ES;50WQ/ES262-7.5;Cutter;50;0;0;2920;3~380 В;36.46;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/ES;50WQ/ES262A-5.5;Cutter;50;0;0;2920;3~380 В;34.46;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/ES;65WQ/ES251-4;Cutter;65;0;4.0;2890;3~380 В;34.46;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 11
KQ (Kaiquan);WQ/ES;65WQ/ES250-7.5;Cutter;65;0;7.5;2920;3~380 В;60.33;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/ES;65WQ/ES250A-5.5;Cutter;65;0;5.5;2920;3~380 В;54.92;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/ES;65WQ/ES203-15;Cutter;65;0;15.0;2935;3~380 В;127.32;44.37;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/ES;65WQ/ES204-11;Cutter;65;0;11.0;2935;3~380 В;106.52;34.1;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 12
KQ (Kaiquan);WQ/ES;80WQ/ES260-4;Cutter;80;0;4.0;2890;3~380 В;63.56;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/ES;80WQ/ES261-3;Cutter;80;0;3.0;2890;3~380 В;60.59;;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/ES;100WQ/ES413-7.5;Cutter;100;0;7.5;1440;3~380 В;174.8;17.38;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/ES;100WQ/ES414-5.5;Cutter;100;0;5.5;1440;3~380 В;151.61;14.13;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 13
KQ (Kaiquan);WQ/ES;100WQ/ES411-15;Cutter;100;0;15.0;1460;3~380 В;236.07;24.94;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 14
KQ (Kaiquan);WQ/ES;100WQ/ES412-11;Cutter;100;0;11.0;1460;3~380 В;189.06;20.32;16;10;0;0;CatalogTable;KQ (Kaiquan) «WQ/ES — малые погружные канализационные насосы с режущим механизмом», рус. изд. 10.2022, стр. PDF 14
HOMA;MXS13;MXS1328-T72;SingleChannel;80;80.0;9.5;2900;3~400 В 50 Гц;160.22;21.523;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1330-T82;SingleChannel;80;80.0;11.5;2900;3~400 В 50 Гц;160.33;26.771;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1332-T82;SingleChannel;80;80.0;11.5;2900;3~400 В 50 Гц;124.86;32.78;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1332-P92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;176.15;32.78;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1334-P92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;154.47;39.707;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1334-P102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;194.34;39.707;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1336-P92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;117.58;44.114;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1336-P102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;189.76;44.114;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1338-P102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;166.83;51.175;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1338-P122;SingleChannel;80;80.0;25.4;2900;3~400 В 50 Гц;200.74;51.175;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1328-ET72;SingleChannel;80;80.0;9.5;2900;3~400 В 50 Гц;160.22;21.523;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1330-ET82;SingleChannel;80;80.0;11.5;2900;3~400 В 50 Гц;160.33;26.771;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1332-ET82;SingleChannel;80;80.0;11.5;2900;3~400 В 50 Гц;124.86;32.78;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1332-PU92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;176.15;32.78;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1334-PU92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;154.47;39.707;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1334-PU102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;194.34;39.707;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1336-PU92;SingleChannel;80;80.0;14.4;2900;3~400 В 50 Гц;117.58;44.114;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1336-PU102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;189.76;44.114;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1338-PU102;SingleChannel;80;80.0;19.6;2900;3~400 В 50 Гц;166.83;51.175;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1338-PU122;SingleChannel;80;80.0;25.4;2900;3~400 В 50 Гц;200.74;51.175;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 17
HOMA;MXS13;MXS1328-C24;SingleChannel;80;80.0;1.3;1450;3~400 В 50 Гц;71.13;5.54;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1330-C24;SingleChannel;80;80.0;1.3;1450;3~400 В 50 Гц;81.85;7.011;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1332-D44;SingleChannel;80;80.0;2.6;1450;3~400 В 50 Гц;91.43;8.011;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1334-D44;SingleChannel;80;80.0;2.6;1450;3~400 В 50 Гц;103.07;9.724;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1336-D44;SingleChannel;80;80.0;2.6;1450;3~400 В 50 Гц;111.05;10.896;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1338-D44;SingleChannel;80;80.0;2.6;1450;3~400 В 50 Гц;120.78;12.609;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1340-T34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;106.82;15.393;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1340-T44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;142.39;15.393;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1342-T44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;156.32;17.407;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1344-T44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;87.24;19.64;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1344-T54;SingleChannel;80;80.0;5.0;1450;3~400 В 50 Гц;162.08;19.64;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1346-T54;SingleChannel;80;80.0;5.0;1450;3~400 В 50 Гц;129.42;21.533;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1346-T64;SingleChannel;80;80.0;6.5;1450;3~400 В 50 Гц;184.54;21.533;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1328-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;71.13;5.54;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1330-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;81.85;7.011;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1332-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;91.43;8.011;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1334-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;103.07;9.724;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1336-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;111.05;10.896;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1338-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;120.78;12.609;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1340-ET34;SingleChannel;80;80.0;2.9;1450;3~400 В 50 Гц;106.82;15.393;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1340-ET44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;142.39;15.393;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1342-ET44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;156.32;17.407;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1344-ET44;SingleChannel;80;80.0;3.7;1450;3~400 В 50 Гц;87.24;19.64;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1344-ET54;SingleChannel;80;80.0;5.0;1450;3~400 В 50 Гц;162.08;19.64;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1346-ET54;SingleChannel;80;80.0;5.0;1450;3~400 В 50 Гц;129.42;21.533;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;MXS13;MXS1346-ET64;SingleChannel;80;80.0;6.5;1450;3~400 В 50 Гц;184.54;21.533;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 18
HOMA;V13;V1334-T62;Vortex;80;80.0;6.4;2900;3~400 В 50 Гц;82.51;24.349;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1335-T72;Vortex;80;80.0;9.5;2900;3~400 В 50 Гц;92.36;28.437;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1337-T72;Vortex;80;80.0;9.5;2900;3~400 В 50 Гц;82.24;31.038;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1339-T82;Vortex;80;80.0;11.5;2900;3~400 В 50 Гц;88.22;35.342;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1342-P102;Vortex;80;80.0;19.6;2900;3~400 В 50 Гц;124.34;40.872;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1343-P102;Vortex;80;80.0;19.6;2900;3~400 В 50 Гц;120.24;43.676;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1344-P122;Vortex;80;80.0;25.4;2900;3~400 В 50 Гц;108.26;47.869;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1345-P122;Vortex;80;80.0;25.4;2900;3~400 В 50 Гц;108.1;53.667;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1334-ET62;Vortex;80;80.0;6.4;2900;3~400 В 50 Гц;82.51;24.349;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1335-ET72;Vortex;80;80.0;9.5;2900;3~400 В 50 Гц;92.36;28.437;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1337-ET72;Vortex;80;80.0;9.5;2900;3~400 В 50 Гц;82.24;31.038;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1339-ET82;Vortex;80;80.0;11.5;2900;3~400 В 50 Гц;88.22;35.342;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1342-PU102;Vortex;80;80.0;19.6;2900;3~400 В 50 Гц;124.34;40.872;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1343-PU102;Vortex;80;80.0;19.6;2900;3~400 В 50 Гц;120.24;43.676;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1344-PU122;Vortex;80;80.0;25.4;2900;3~400 В 50 Гц;108.26;47.869;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1345-PU122;Vortex;80;80.0;25.4;2900;3~400 В 50 Гц;108.1;53.667;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 19
HOMA;V13;V1334-C24;Vortex;80;80.0;1.3;1450;3~400 В 50 Гц;53.48;7.005;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;V13;V1336-C24;Vortex;80;80.0;1.3;1450;3~400 В 50 Гц;60.74;8.375;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;V13;V1344-D44;Vortex;80;80.0;2.6;1450;3~400 В 50 Гц;79.08;10.773;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;V13;V1346-D44;Vortex;80;80.0;2.6;1450;3~400 В 50 Гц;92.03;12.764;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;VX13;VX1345-T44;Vortex;80;80.0;3.7;1450;3~400 В 50 Гц;62.13;14.625;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;VX13;VX1345-T54;Vortex;80;80.0;5.0;1450;3~400 В 50 Гц;121.03;14.625;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;VX13;VX1346-T64;Vortex;80;80.0;6.5;1450;3~400 В 50 Гц;131.42;17.13;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 20
HOMA;MXS23;MXS2328-T72;SingleChannel;100;80.0;9.5;2900;3~400 В 50 Гц;160.67;21.262;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2330-T82;SingleChannel;100;80.0;11.5;2900;3~400 В 50 Гц;195.94;27.506;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2332-T82;SingleChannel;100;80.0;11.5;2900;3~400 В 50 Гц;139.4;33.584;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2332-P92;SingleChannel;100;80.0;14.4;2900;3~400 В 50 Гц;206.24;33.584;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2334-P92;SingleChannel;100;80.0;14.4;2900;3~400 В 50 Гц;187.84;40.023;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2334-P102;SingleChannel;100;80.0;19.6;2900;3~400 В 50 Гц;210.84;40.023;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2336-P92;SingleChannel;100;80.0;14.4;2900;3~400 В 50 Гц;118.0;44.133;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2336-P102;SingleChannel;100;80.0;19.6;2900;3~400 В 50 Гц;190.59;44.133;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2338-P102;SingleChannel;100;80.0;19.6;2900;3~400 В 50 Гц;165.9;51.288;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2338-P122;SingleChannel;100;80.0;25.4;2900;3~400 В 50 Гц;200.74;51.288;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2340-F152;SingleChannel;100;80.0;35.0;2900;3~400 В 50 Гц;140.98;58.188;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
