Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
HOMA;MXS23;MXS2341-F152;SingleChannel;100;80.0;35.0;2900;3~400 В 50 Гц;148.66;64.474;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2342-F152;SingleChannel;100;80.0;35.0;2900;3~400 В 50 Гц;158.51;69.371;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2344-F152;SingleChannel;100;80.0;35.0;2900;3~400 В 50 Гц;163.67;74.771;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2345-F162;SingleChannel;100;80.0;40.0;2900;3~400 В 50 Гц;167.97;59.838;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2346-F162;SingleChannel;100;80.0;40.0;2900;3~400 В 50 Гц;173.8;79.792;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 21
HOMA;MXS23;MXS2328-C24;SingleChannel;100;80.0;1.3;1450;3~400 В 50 Гц;75.37;5.403;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2330-C24;SingleChannel;100;80.0;1.3;1450;3~400 В 50 Гц;83.85;6.887;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2332-D44;SingleChannel;100;80.0;2.6;1450;3~400 В 50 Гц;95.5;8.27;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2334-D44;SingleChannel;100;80.0;2.6;1450;3~400 В 50 Гц;100.42;9.862;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2336-D44;SingleChannel;100;80.0;2.6;1450;3~400 В 50 Гц;110.35;10.981;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2338-D44;SingleChannel;100;80.0;2.6;1450;3~400 В 50 Гц;120.49;12.649;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2340-T34;SingleChannel;100;80.0;2.9;1450;3~400 В 50 Гц;106.11;15.313;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2340-T44;SingleChannel;100;80.0;3.7;1450;3~400 В 50 Гц;139.72;15.313;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2342-T44;SingleChannel;100;80.0;3.7;1450;3~400 В 50 Гц;156.01;;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2344-T44;SingleChannel;100;80.0;3.7;1450;3~400 В 50 Гц;87.22;;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2344-T54;SingleChannel;100;80.0;5.0;1450;3~400 В 50 Гц;169.65;;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2346-T54;SingleChannel;100;80.0;5.0;1450;3~400 В 50 Гц;129.48;21.436;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2346-T64;SingleChannel;100;80.0;6.5;1450;3~400 В 50 Гц;184.92;21.436;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2350-T64;SingleChannel;100;80.0;6.5;1450;3~400 В 50 Гц;126.52;;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2351-T64;SingleChannel;100;80.0;6.5;1450;3~400 В 50 Гц;122.63;26.944;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2351-ET74;SingleChannel;100;80.0;8.5;1450;3~400 В 50 Гц;188.89;26.944;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;MXS23;MXS2352-ET74;SingleChannel;100;80.0;8.5;1450;3~400 В 50 Гц;194.93;28.934;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 22
HOMA;KX23;KX2360-F114;MultiChannel;100;80.0;22.0;1450;3~400 В 50 Гц;254.64;35.928;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2360-F124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;350.15;35.928;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2362-F124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;309.5;38.453;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2362-F134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;350.17;38.453;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2364-F124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;266.76;41.281;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2364-F134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;346.98;41.281;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2366-F134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;305.46;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2366-F144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;350.49;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2368-F144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;324.25;47.851;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2368-G154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;351.27;47.851;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2370-G144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;278.34;51.368;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2370-G154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;351.2;51.368;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2372-G154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;290.08;55.568;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2372-G174;MultiChannel;100;80.0;46.1;1450;3~400 В 50 Гц;350.77;55.568;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2360-FU114;MultiChannel;100;80.0;22.0;1450;3~400 В 50 Гц;254.64;35.928;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2360-FU124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;350.15;35.928;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2362-FU124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;309.5;38.453;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2362-FU134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;350.17;38.453;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2364-FU124;MultiChannel;100;80.0;25.6;1450;3~400 В 50 Гц;266.76;41.281;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2364-FU134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;346.98;41.281;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2366-FU134;MultiChannel;100;80.0;29.2;1450;3~400 В 50 Гц;305.46;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2366-FU144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;350.49;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2368-FU144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;324.25;47.851;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2368-GU154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;351.27;47.851;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2370-GU144;MultiChannel;100;80.0;33.0;1450;3~400 В 50 Гц;278.34;51.368;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2370-GU154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;351.2;51.368;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2372-GU154;MultiChannel;100;80.0;37.4;1450;3~400 В 50 Гц;290.08;55.568;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;KX23;KX2372-GU174;MultiChannel;100;80.0;46.1;1450;3~400 В 50 Гц;350.77;55.568;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 23
HOMA;MXS24;MXS2450-ET74;SingleChannel;100;100.0;8.5;1450;3~400 В 50 Гц;177.61;22.813;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 24
HOMA;MXS24;MXS2450-P84;SingleChannel;100;100.0;12.2;1450;3~400 В 50 Гц;260.5;22.813;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 24
HOMA;MXS24;MXS2460-P94;SingleChannel;100;100.0;14.6;1450;3~400 В 50 Гц;196.27;34.847;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 24
HOMA;MXS24;MXS2460-P104;SingleChannel;100;100.0;19.3;1450;3~400 В 50 Гц;350.13;34.847;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 24
HOMA;MXS24;MXS2438-T36;SingleChannel;100;100.0;2.3;960;3~400 В 50 Гц;126.04;6.227;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2444-T26;SingleChannel;100;100.0;1.6;960;3~400 В 50 Гц;150.42;7.496;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2446-T36;SingleChannel;100;100.0;2.3;960;3~400 В 50 Гц;165.0;8.501;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2450-T46;SingleChannel;100;100.0;3.1;960;3~400 В 50 Гц;188.09;9.942;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2454-T46;SingleChannel;100;100.0;3.1;960;3~400 В 50 Гц;123.88;11.805;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2454-T56;SingleChannel;100;100.0;4.0;960;3~400 В 50 Гц;203.36;11.805;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2457-T56;SingleChannel;100;100.0;4.0;960;3~400 В 50 Гц;172.52;13.215;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2457-T66;SingleChannel;100;100.0;4.9;960;3~400 В 50 Гц;214.14;13.215;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2460-T66;SingleChannel;100;100.0;4.9;960;3~400 В 50 Гц;170.14;15.126;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2438-ET36;SingleChannel;100;100.0;2.3;960;3~400 В 50 Гц;126.04;6.227;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2444-ET26;SingleChannel;100;100.0;1.6;960;3~400 В 50 Гц;150.42;7.496;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2446-ET36;SingleChannel;100;100.0;2.3;960;3~400 В 50 Гц;165.0;8.501;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2450-ET46;SingleChannel;100;100.0;3.1;960;3~400 В 50 Гц;188.09;9.942;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2454-ET46;SingleChannel;100;100.0;3.1;960;3~400 В 50 Гц;123.88;11.805;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2454-ET56;SingleChannel;100;100.0;4.0;960;3~400 В 50 Гц;203.36;11.805;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2457-ET56;SingleChannel;100;100.0;4.0;960;3~400 В 50 Гц;172.52;13.215;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2457-ET66;SingleChannel;100;100.0;4.9;960;3~400 В 50 Гц;214.14;13.215;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;MXS24;MXS2460-ET66;SingleChannel;100;100.0;4.9;960;3~400 В 50 Гц;170.14;15.126;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 25
HOMA;VX24;VX2436-D54;Vortex;100;100.0;3.2;1450;3~400 В 50 Гц;100.95;8.688;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2439-D54;Vortex;100;100.0;3.2;1450;3~400 В 50 Гц;120.28;10.759;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2440-T54;Vortex;100;100.0;5.0;1450;3~400 В 50 Гц;145.19;12.586;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2442-T54;Vortex;100;100.0;5.0;1450;3~400 В 50 Гц;87.04;14.189;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2442-T64;Vortex;100;100.0;6.5;1450;3~400 В 50 Гц;175.47;14.189;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2444-T64;Vortex;100;100.0;6.5;1450;3~400 В 50 Гц;100.32;16.176;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2444-ET74;Vortex;100;100.0;8.5;1450;3~400 В 50 Гц;183.67;16.176;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2446-ET74;Vortex;100;100.0;8.5;1450;3~400 В 50 Гц;117.49;18.508;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2446-P84;Vortex;100;100.0;12.2;1450;3~400 В 50 Гц;190.22;18.508;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2452-P84;Vortex;100;100.0;12.2;1450;3~400 В 50 Гц;196.19;20.719;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2454-P84;Vortex;100;100.0;12.2;1450;3~400 В 50 Гц;149.95;22.631;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2454-P94;Vortex;100;100.0;14.6;1450;3~400 В 50 Гц;212.98;22.631;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2456-P94;Vortex;100;100.0;14.6;1450;3~400 В 50 Гц;167.3;24.621;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2456-P104;Vortex;100;100.0;19.3;1450;3~400 В 50 Гц;217.99;24.621;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2458-P94;Vortex;100;100.0;14.6;1450;3~400 В 50 Гц;132.87;26.73;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;VX24;VX2458-P104;Vortex;100;100.0;19.3;1450;3~400 В 50 Гц;228.51;26.73;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 26
HOMA;MXS34;MXS3450-ET74;SingleChannel;150;100.0;8.5;1450;3~400 В 50 Гц;178.28;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3450-P84;SingleChannel;150;100.0;12.2;1450;3~400 В 50 Гц;324.74;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3454-P84;SingleChannel;150;100.0;12.2;1450;3~400 В 50 Гц;355.73;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3457-P94;SingleChannel;150;100.0;14.6;1450;3~400 В 50 Гц;272.38;30.069;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3457-P104;SingleChannel;150;100.0;19.3;1450;3~400 В 50 Гц;374.36;30.069;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3460-P94;SingleChannel;150;100.0;14.6;1450;3~400 В 50 Гц;208.08;34.103;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3460-P104;SingleChannel;150;100.0;19.3;1450;3~400 В 50 Гц;394.95;34.103;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3468-F114;SingleChannel;150;100.0;22.0;1450;3~400 В 50 Гц;450.74;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3470-F124;SingleChannel;150;100.0;25.6;1450;3~400 В 50 Гц;483.87;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3472-F134;SingleChannel;150;100.0;29.2;1450;3~400 В 50 Гц;509.84;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3474-F144;SingleChannel;150;100.0;33.0;1450;3~400 В 50 Гц;517.91;53.091;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3450-PU84;SingleChannel;150;100.0;12.2;1450;3~400 В 50 Гц;324.74;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3454-PU84;SingleChannel;150;100.0;12.2;1450;3~400 В 50 Гц;355.73;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3457-PU94;SingleChannel;150;100.0;14.6;1450;3~400 В 50 Гц;272.38;30.069;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3457-PU104;SingleChannel;150;100.0;19.3;1450;3~400 В 50 Гц;374.36;30.069;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3460-PU94;SingleChannel;150;100.0;14.6;1450;3~400 В 50 Гц;208.08;34.103;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3460-PU104;SingleChannel;150;100.0;19.3;1450;3~400 В 50 Гц;394.95;34.103;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3468-FU114;SingleChannel;150;100.0;22.0;1450;3~400 В 50 Гц;450.74;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3470-FU124;SingleChannel;150;100.0;25.6;1450;3~400 В 50 Гц;483.87;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3472-FU134;SingleChannel;150;100.0;29.2;1450;3~400 В 50 Гц;509.84;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3474-FU144;SingleChannel;150;100.0;33.0;1450;3~400 В 50 Гц;517.91;53.091;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 27
HOMA;MXS34;MXS3450-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;192.9;10.01;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3454-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;226.03;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3457-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;250.45;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3460-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;278.28;15.105;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3468-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;290.62;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3470-P76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;318.98;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3472-P86;SingleChannel;150;100.0;10.0;960;3~400 В 50 Гц;365.25;22.137;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3474-P86;SingleChannel;150;100.0;10.0;960;3~400 В 50 Гц;374.7;23.324;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3450-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;192.9;10.01;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3454-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;226.03;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3457-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;250.45;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3460-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;278.28;15.105;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3468-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;290.62;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3470-PU76;SingleChannel;150;100.0;7.3;960;3~400 В 50 Гц;318.98;;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3472-PU86;SingleChannel;150;100.0;10.0;960;3~400 В 50 Гц;365.25;22.137;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;MXS34;MXS3474-PU86;SingleChannel;150;100.0;10.0;960;3~400 В 50 Гц;374.7;23.324;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 28
HOMA;K33;K3362-F124;MultiChannel;150;80.0;25.6;1450;3~400 В 50 Гц;258.63;32.376;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3362-F134;MultiChannel;150;80.0;29.2;1450;3~400 В 50 Гц;556.0;32.376;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3364-F134;MultiChannel;150;80.0;29.2;1450;3~400 В 50 Гц;313.73;34.894;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3364-F144;MultiChannel;150;80.0;33.0;1450;3~400 В 50 Гц;526.02;34.894;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3366-F144;MultiChannel;150;80.0;33.0;1450;3~400 В 50 Гц;339.11;37.399;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3366-G154;MultiChannel;150;80.0;37.4;1450;3~400 В 50 Гц;555.97;37.399;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3368-G154;MultiChannel;150;80.0;37.4;1450;3~400 В 50 Гц;579.2;39.902;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3370-G174;MultiChannel;150;80.0;46.1;1450;3~400 В 50 Гц;585.27;46.273;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3362-FU124;MultiChannel;150;80.0;25.6;1450;3~400 В 50 Гц;258.63;32.376;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3362-FU134;MultiChannel;150;80.0;29.2;1450;3~400 В 50 Гц;556.0;32.376;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3364-FU134;MultiChannel;150;80.0;29.2;1450;3~400 В 50 Гц;313.73;34.894;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3364-FU144;MultiChannel;150;80.0;33.0;1450;3~400 В 50 Гц;526.02;34.894;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3366-FU144;MultiChannel;150;80.0;33.0;1450;3~400 В 50 Гц;339.11;37.399;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3366-GU154;MultiChannel;150;80.0;37.4;1450;3~400 В 50 Гц;555.97;37.399;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3368-GU154;MultiChannel;150;80.0;37.4;1450;3~400 В 50 Гц;579.2;39.902;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3370-GU174;MultiChannel;150;80.0;46.1;1450;3~400 В 50 Гц;585.27;46.273;20;0;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 29
HOMA;K33;K3366-P96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;430.47;16.438;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;K33;K3368-P96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;453.55;17.93;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;K33;K3370-P96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;501.23;19.935;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;K33;K3366-PU96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;430.47;16.438;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;K33;K3368-PU96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;453.55;17.93;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;K33;K3370-PU96;MultiChannel;150;80.0;13.6;960;3~400 В 50 Гц;501.23;19.935;20;20;0;0;CatalogTable;HOMA «Pumps for wastewater treatment. Submersible sewage pumps MXS, V(X), K(X), DN 80–DN 150», изд. 2026-01, стр. 30
HOMA;KX44;KX4458-P68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;306.52;5.493;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX44;KX4462-P68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;351.38;6.779;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX44;KX4466-P68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;385.74;8.171;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX44;KX4458-PU68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;306.52;5.493;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX44;KX4462-PU68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;351.38;6.779;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX44;KX4466-PU68;MultiChannel;200;100.0;5.6;680;3~400 В 50 Гц;385.74;8.171;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 16
HOMA;KX55;KX5574-F126;MultiChannel;250;125.0;25.8;960;3~400 В 50 Гц;661.21;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5574-G136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;1158.92;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5576-G136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;1168.64;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5578-G136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;837.6;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5578-G156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;1179.15;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5580-G136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;622.62;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5580-G156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;1189.62;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5582-G156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;909.16;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5582-G176;MultiChannel;250;125.0;49.5;960;3~400 В 50 Гц;1200.69;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5574-FU126;MultiChannel;250;125.0;25.8;960;3~400 В 50 Гц;661.21;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5574-GU136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;1158.92;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5576-GU136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;1168.64;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5578-GU136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;837.6;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5578-GU156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;1179.15;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5580-GU136;MultiChannel;250;125.0;33.2;960;3~400 В 50 Гц;622.62;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5580-GU156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;1189.62;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5582-GU156;MultiChannel;250;125.0;40.5;960;3~400 В 50 Гц;909.16;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5582-GU176;MultiChannel;250;125.0;49.5;960;3~400 В 50 Гц;1200.69;;20;0;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 17
HOMA;KX55;KX5568-F78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;759.77;7.274;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5570-F78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;786.18;8.185;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5572-F78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;814.5;9.127;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5574-F78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;861.82;9.909;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5576-F78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;439.61;10.85;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5576-F88;MultiChannel;250;125.0;12.7;710;3~400 В 50 Гц;865.23;10.85;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5578-F88;MultiChannel;250;125.0;12.7;710;3~400 В 50 Гц;508.95;11.755;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5578-F98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;868.8;11.755;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5580-F98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;573.92;12.672;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5580-F108;MultiChannel;250;125.0;16.6;710;3~400 В 50 Гц;868.32;12.672;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5582-F98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;452.89;13.683;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5582-F118;MultiChannel;250;125.0;18.7;710;3~400 В 50 Гц;867.94;13.683;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5568-FU78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;759.77;7.274;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5570-FU78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;786.18;8.185;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5572-FU78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;814.5;9.127;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5574-FU78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;861.82;9.909;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5576-FU78;MultiChannel;250;125.0;11.0;710;3~400 В 50 Гц;439.61;10.85;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5576-FU88;MultiChannel;250;125.0;12.7;710;3~400 В 50 Гц;865.23;10.85;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5578-FU88;MultiChannel;250;125.0;12.7;710;3~400 В 50 Гц;508.95;11.755;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5578-FU98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;868.8;11.755;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5580-FU98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;573.92;12.672;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5580-FU108;MultiChannel;250;125.0;16.6;710;3~400 В 50 Гц;868.32;12.672;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5582-FU98;MultiChannel;250;125.0;14.4;710;3~400 В 50 Гц;452.89;13.683;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX55;KX5582-FU118;MultiChannel;250;125.0;18.7;710;3~400 В 50 Гц;867.94;13.683;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 18
HOMA;KX66;KX6680-G128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;940.96;13.232;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6683-G128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1032.5;14.233;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6686-G128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1115.62;15.335;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6689-G128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1209.51;16.444;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6692-G148;MultiChannel;300;150.0;31.0;720;3~400 В 50 Гц;1288.29;17.573;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6695-G148;MultiChannel;300;150.0;31.0;720;3~400 В 50 Гц;1333.66;18.579;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6680-GU128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;940.96;13.232;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6683-GU128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1032.5;14.233;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6686-GU128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1115.62;15.335;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6689-GU128;MultiChannel;300;150.0;25.0;720;3~400 В 50 Гц;1209.51;16.444;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6692-GU148;MultiChannel;300;150.0;31.0;720;3~400 В 50 Гц;1288.29;17.573;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX66;KX6695-GU148;MultiChannel;300;150.0;31.0;720;3~400 В 50 Гц;1333.66;18.579;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 20
HOMA;KX86;KX86100-H276;MultiChannel;400;165.0;112.0;980;3~400 В 50 Гц;2299.71;35.142;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86102-H276;MultiChannel;400;165.0;112.0;980;3~400 В 50 Гц;2404.52;37.75;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86104-R286;MultiChannel;400;165.0;132.0;980;3~400 В 50 Гц;2542.88;40.453;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86106-R316;MultiChannel;400;165.0;160.0;980;3~400 В 50 Гц;2596.88;43.451;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86108-R316;MultiChannel;400;165.0;160.0;980;3~400 В 50 Гц;2645.9;46.474;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86110-R346;MultiChannel;400;165.0;185.0;980;3~400 В 50 Гц;2645.5;49.606;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86100-HU276;MultiChannel;400;165.0;112.0;980;3~400 В 50 Гц;2299.71;35.142;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86102-HU276;MultiChannel;400;165.0;112.0;980;3~400 В 50 Гц;2404.52;37.75;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86104-RU286;MultiChannel;400;165.0;132.0;980;3~400 В 50 Гц;2542.88;40.453;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86106-RU316;MultiChannel;400;165.0;160.0;980;3~400 В 50 Гц;2596.88;43.451;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86108-RU316;MultiChannel;400;165.0;160.0;980;3~400 В 50 Гц;2645.9;46.474;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86110-RU346;MultiChannel;400;165.0;185.0;980;3~400 В 50 Гц;2645.5;49.606;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 21
HOMA;KX86;KX86100-H178;MultiChannel;400;165.0;45.0;730;3~400 В 50 Гц;1716.0;19.371;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86102-H178;MultiChannel;400;165.0;45.0;730;3~400 В 50 Гц;1794.79;20.878;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86104-H198;MultiChannel;400;165.0;53.0;730;3~400 В 50 Гц;1898.56;22.346;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86106-H208;MultiChannel;400;165.0;63.0;730;3~400 В 50 Гц;1938.61;23.962;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86108-H208;MultiChannel;400;165.0;63.0;730;3~400 В 50 Гц;1975.64;25.649;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86110-H228;MultiChannel;400;165.0;72.0;730;3~400 В 50 Гц;1980.18;27.423;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86100-HU178;MultiChannel;400;165.0;45.0;730;3~400 В 50 Гц;1716.0;19.371;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86102-HU178;MultiChannel;400;165.0;45.0;730;3~400 В 50 Гц;1794.79;20.878;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
