Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
HOMA;KX86;KX86104-HU198;MultiChannel;400;165.0;53.0;730;3~400 В 50 Гц;1898.56;22.346;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86106-HU208;MultiChannel;400;165.0;63.0;730;3~400 В 50 Гц;1938.61;23.962;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86108-HU208;MultiChannel;400;165.0;63.0;730;3~400 В 50 Гц;1975.64;25.649;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
HOMA;KX86;KX86110-HU228;MultiChannel;400;165.0;72.0;730;3~400 В 50 Гц;1980.18;27.423;20;20;0;0;CatalogTable;HOMA «Pumps for waste water systems. KX series, DN 200–DN 500», изд. 2025-07, стр. 22
Shanghai Liancheng;WQ;80WQ50-35-11;Unknown;80;0;11.0;2900;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;80WQ50-40-15;Unknown;80;0;15.0;2900;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;80WQ50-64-18.5;Unknown;80;0;18.5;2900;3~380 В 50 Гц;65.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;100WQ80-24-11;Unknown;100;0;11.0;2900;3~380 В 50 Гц;120.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;100WQ80-32-15;Unknown;100;0;15.0;2900;3~380 В 50 Гц;120.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;100WQ80-36-18.5;Unknown;100;0;18.5;2900;3~380 В 50 Гц;120.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;100WQ80-40-22;Unknown;100;0;22.0;2900;3~380 В 50 Гц;120.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-15-11;Unknown;150;0;11.0;1460;3~380 В 50 Гц;220.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-20-15;Unknown;150;0;15.0;1460;3~380 В 50 Гц;220.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-25-18.5;Unknown;150;0;18.5;1470;3~380 В 50 Гц;220.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-30-22;Unknown;150;0;22.0;1470;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-40-30;Unknown;150;0;30.0;1470;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-45-37;Unknown;150;0;37.0;1470;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-50-45;Unknown;150;0;45.0;1470;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;150WQ150-60-55;Unknown;150;0;55.0;1470;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-7-11;Unknown;200;0;11.0;1460;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-10-15;Unknown;200;0;15.0;1460;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-13-18.5;Unknown;200;0;18.5;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-15-22;Unknown;200;0;22.0;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-20-30;Unknown;200;0;30.0;980;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 13
Shanghai Liancheng;WQ;200WQ300-25-37;Unknown;200;0;37.0;980;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ400-27-45;Unknown;200;0;45.0;1480;3~380 В 50 Гц;500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ400-34-55;Unknown;200;0;55.0;1480;3~380 В 50 Гц;500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ400-40-75;Unknown;200;0;75.0;1480;3~380 В 50 Гц;500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ400-48-90;Unknown;200;0;90.0;1480;3~380 В 50 Гц;500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ300-53-132;Unknown;200;0;132.0;1480;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ300-25-30(G);Unknown;200;0;30.0;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;200WQ300-30-37(G);Unknown;200;0;37.0;1475;3~380 В 50 Гц;430.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ400-7-15;Unknown;250;0;15.0;1460;3~380 В 50 Гц;600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ400-10-18.5;Unknown;250;0;18.5;1470;3~380 В 50 Гц;600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ400-13-22;Unknown;250;0;22.0;1470;3~380 В 50 Гц;600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-12-30;Unknown;250;0;30.0;980;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-16-37;Unknown;250;0;37.0;980;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-20-45;Unknown;250;0;45.0;980;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-25-55;Unknown;250;0;55.0;980;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ600-28-75;Unknown;250;0;75.0;1480;3~380 В 50 Гц;800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ600-34-90;Unknown;250;0;90.0;1480;3~380 В 50 Гц;800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ600-40-110;Unknown;250;0;110.0;1480;3~380 В 50 Гц;800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ600-50-132;Unknown;250;0;132.0;1480;3~380 В 50 Гц;800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-10-30(G);Unknown;250;0;30.0;1470;3~380 В 50 Гц;600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-16-37(G);Unknown;250;0;37.0;1475;3~380 В 50 Гц;650.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-19-37(G);Unknown;250;0;37.0;1475;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;250WQ500-25-45(G);Unknown;250;0;45.0;1475;3~380 В 50 Гц;700.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ600-6-18.5;Unknown;300;0;18.5;1470;3~380 В 50 Гц;750.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ600-7-22;Unknown;300;0;22.0;1470;3~380 В 50 Гц;750.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-11-30;Unknown;300;0;30.0;980;3~380 В 50 Гц;1000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-14-37;Unknown;300;0;37.0;980;3~380 В 50 Гц;1000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-16-45;Unknown;300;0;45.0;980;3~380 В 50 Гц;1000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-19-55;Unknown;300;0;55.0;980;3~380 В 50 Гц;1000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-20-75;Unknown;300;0;75.0;990;3~380 В 50 Гц;1400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-24-90;Unknown;300;0;90.0;990;3~380 В 50 Гц;1400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-28-110;Unknown;300;0;110.0;980;3~380 В 50 Гц;1400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-35-132;Unknown;300;0;132.0;1480;3~380 В 50 Гц;1400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ600-60-185;Unknown;300;0;185.0;1480;3~380 В 50 Гц;750.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-11-30(G);Unknown;300;0;30.0;1470;3~380 В 50 Гц;820.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-14-37(G);Unknown;300;0;37.0;1475;3~380 В 50 Гц;940.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ700-18-45(G);Unknown;300;0;45.0;1475;3~380 В 50 Гц;940.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-20-75(G);Unknown;300;0;75.0;1480;3~380 В 50 Гц;1200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;300WQ1000-24-90(G);Unknown;300;0;90.0;1480;3~380 В 50 Гц;1350.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 14
Shanghai Liancheng;WQ;350WQ1200-6-30;Unknown;350;0;30.0;730;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1200-8-37;Unknown;350;0;37.0;740;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-10-45;Unknown;350;0;45.0;740;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-12-55;Unknown;350;0;55.0;740;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-16-75;Unknown;350;0;75.0;980;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-20-90;Unknown;350;0;90.0;980;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-25-110;Unknown;350;0;110.0;980;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-30-132;Unknown;350;0;132.0;980;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1100-36-160;Unknown;350;0;160.0;980;3~380 В 50 Гц;1500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1500-30-185;Unknown;350;0;185.0;980;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1500-32-200;Unknown;350;0;200.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1500-35-220;Unknown;350;0;220.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1500-40-250;Unknown;350;0;250.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1800-40-280;Unknown;350;0;280.0;740;3~380 В 50 Гц;2600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1800-43-315;Unknown;350;0;315.0;740;3~380 В 50 Гц;2600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;350WQ1800-46-355;Unknown;350;0;355.0;740;3~380 В 50 Гц;2600.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-5-30;Unknown;400;0;30.0;730;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-6-37;Unknown;400;0;37.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-8-45;Unknown;400;0;45.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-10-55;Unknown;400;0;55.0;740;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-12-75;Unknown;400;0;75.0;990;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-15-90;Unknown;400;0;90.0;990;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-18-110;Unknown;400;0;110.0;990;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ1500-22-132;Unknown;400;0;132.0;990;3~380 В 50 Гц;2000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-20-160;Unknown;400;0;160.0;990;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-23-185;Unknown;400;0;185.0;990;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-25-200;Unknown;400;0;200.0;745;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-28-220;Unknown;400;0;220.0;745;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-32-250;Unknown;400;0;250.0;745;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-36-280;Unknown;400;0;280.0;745;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;400WQ2000-40-315;Unknown;400;0;315.0;740;3~380 В 50 Гц;2800.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ2000-7-55;Unknown;500;0;55.0;740;3~380 В 50 Гц;3000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ2200-8-75;Unknown;500;0;75.0;980;3~380 В 50 Гц;3000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ2200-10-90;Unknown;500;0;90.0;990;3~380 В 50 Гц;3000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ2200-12-110;Unknown;500;0;110.0;990;3~380 В 50 Гц;3000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ2200-15-132;Unknown;500;0;132.0;990;3~380 В 50 Гц;3000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ3000-11-132;Unknown;500;0;132.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ3000-13-160;Unknown;500;0;160.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ3000-15-185;Unknown;500;0;185.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 15
Shanghai Liancheng;WQ;500WQ3000-16-200;Unknown;500;0;200.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;500WQ3000-18-220;Unknown;500;0;220.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;500WQ3000-21-250;Unknown;500;0;250.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;500WQ3000-24-280;Unknown;500;0;280.0;745;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ3000-8-110;Unknown;600;0;110.0;590;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ3000-10-132;Unknown;600;0;132.0;590;3~380 В 50 Гц;4000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-10-160;Unknown;600;0;160.0;745;3~380 В 50 Гц;5000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-11-185;Unknown;600;0;185.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-12-200;Unknown;600;0;200.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-14-220;Unknown;600;0;220.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-16-250;Unknown;600;0;250.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-18-280;Unknown;600;0;280.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQ;600WQ4000-20-315;Unknown;600;0;315.0;745;3~380 В 50 Гц;6000.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQ series submersible sewage pump» (изд. 2020), таблица характеристик, стр. 16
Shanghai Liancheng;WQC;32WQC8-10-0.75;Unknown;32;0;0.75;2825;3~380 В 50 Гц;10.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;32WQC8-15-1.1;Unknown;32;0;1.1;2825;3~380 В 50 Гц;10.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC15-8-0.75;Unknown;50;0;0.75;2825;3~380 В 50 Гц;20.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC15-12-1.1;Unknown;50;0;1.1;2825;3~380 В 50 Гц;20.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC15-16-1.5;Unknown;50;0;1.5;2840;3~380 В 50 Гц;20.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC15-22-2.2;Unknown;50;0;2.2;2840;3~380 В 50 Гц;20.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC15-30-3;Unknown;50;0;3.0;2880;3~380 В 50 Гц;20.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC25-25-3;Unknown;50;0;3.0;2880;3~380 В 50 Гц;30.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC30-20-4;Unknown;50;0;4.0;2890;3~380 В 50 Гц;40.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC25-32-5.5;Unknown;50;0;5.5;2900;3~380 В 50 Гц;40.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;50WQC25-36-5.5;Unknown;50;0;5.5;2900;3~380 В 50 Гц;40.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC30-10-1.5;Unknown;65;0;1.5;2840;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC30-15-2.2;Unknown;65;0;2.2;2840;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC35-15-3;Unknown;65;0;3.0;2880;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC30-22-4;Unknown;65;0;4.0;2890;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC30-30-5.5;Unknown;65;0;5.5;2900;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC30-35-7.5;Unknown;65;0;7.5;2900;3~380 В 50 Гц;45.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;80WQC50-8-2.2;Unknown;80;0;2.2;2840;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;80WQC50-10-3;Unknown;80;0;3.0;2880;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;80WQC50-15-4;Unknown;80;0;4.0;2890;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;80WQC50-20-5.5;Unknown;80;0;5.5;2900;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;80WQC50-25-5.5;Unknown;80;0;5.5;2900;3~380 В 50 Гц;75.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;100WQC80-7-3;Unknown;100;0;3.0;2880;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;100WQC80-10-4;Unknown;100;0;4.0;2890;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;100WQC80-13-5.5;Unknown;100;0;5.5;2900;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;100WQC80-18-7.5;Unknown;100;0;7.5;2900;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;150WQC150-7-5.5;Unknown;150;0;5.5;2900;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;150WQC150-10-7.5;Unknown;150;0;7.5;2900;3~380 В 50 Гц;200.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 5
Shanghai Liancheng;WQC;65WQC40-40-11;Unknown;65;0;11.0;2900;3~380 В 50 Гц;50.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;65WQC50-46-15;Unknown;65;0;15.0;2900;3~380 В 50 Гц;60.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;80WQC70-30-11;Unknown;80;0;11.0;2900;3~380 В 50 Гц;84.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;80WQC80-34-15;Unknown;80;0;15.0;2900;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;80WQC70-48-18.5;Unknown;80;0;18.5;2900;3~380 В 50 Гц;84.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;80WQC80-53-22;Unknown;80;0;22.0;2900;3~380 В 50 Гц;100.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;100WQC120-31-18.5;Unknown;100;0;18.5;2900;3~380 В 50 Гц;145.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;100WQC130-33-22;Unknown;100;0;22.0;2900;3~380 В 50 Гц;180.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;150WQC160-15-11;Unknown;150;0;11.0;1470;3~380 В 50 Гц;220.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;150WQC200-16-15;Unknown;150;0;15.0;1470;3~380 В 50 Гц;260.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;200WQC280-10-11;Unknown;200;0;11.0;1470;3~380 В 50 Гц;340.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;200WQC300-13-15;Unknown;200;0;15.0;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;200WQC300-16-18.5;Unknown;200;0;18.5;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;200WQC300-18-22;Unknown;200;0;22.0;1470;3~380 В 50 Гц;400.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;250WQC370-8-11;Unknown;250;0;11.0;1470;3~380 В 50 Гц;410.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Shanghai Liancheng;WQC;250WQC400-10-15;Unknown;250;0;15.0;1470;3~380 В 50 Гц;500.0;;3;0;3;0;CatalogTable;Shanghai Liancheng «WQC series small submersible sewage pump» (изд. 2021), таблица характеристик, стр. 6
Sempa;DPT;DPT-F1 50-160 BC.1 2P Ø145;Cutter;50;0;0;2900;3~400 В 50 Гц;30.035;26.002;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 15
Sempa;DPT;DPT-F1 50-160 BC.1 2P Ø142;Cutter;50;0;0;2900;3~400 В 50 Гц;28.996;22.869;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 15
Sempa;DPT;DPT-F1 50-160 BC.1 2P Ø140;Cutter;50;0;0;2900;3~400 В 50 Гц;28.031;20.947;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 15
Sempa;DPT;DPT-F1 50-160 BC.2 2P Ø185;Cutter;50;0;7.5;2930;3~400 В 50 Гц;30.432;33.949;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 17
Sempa;DPT;DPT-F1 50-160 BC.2 2P Ø160;Cutter;50;0;5.5;2930;3~400 В 50 Гц;30.432;26.074;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 17
Sempa;DPT;DPT-F1 50-160 BC.2 2P Ø142;Cutter;50;0;3.0;2930;3~400 В 50 Гц;25.347;19.988;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 17
Sempa;DPT;DPT-F1 50-160 D 2P Ø160;Unknown;50;0;4.0;2930;3~400 В 50 Гц;52.027;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 19
Sempa;DPT;DPT-F1 50-160 D 2P Ø180;Unknown;50;0;7.5;2930;3~400 В 50 Гц;56.262;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 19
Sempa;DPT;DPT-F1 50-160 D 2P Ø142;Unknown;50;0;4.0;2930;3~400 В 50 Гц;50.033;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 19
Sempa;DPT;DPT-F1 50-150 BC.3 2P Ø145;Cutter;50;0;1.5;2900;3~400 В 50 Гц;30.117;23.919;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 21
Sempa;DPT;DPT-F1 50-150 BC.3 2P Ø153;Cutter;50;0;2.2;2900;3~400 В 50 Гц;30.117;26.84;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 21
Sempa;DPT;DPT-F3 80-315 SO 4P Ø265;Open;80;0;0;1450;3~400 В 50 Гц;96.845;25.706;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 23
Sempa;DPT;DPT-F3 80-315 SO 4P Ø295;Open;80;0;0;1450;3~400 В 50 Гц;119.824;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 23
Sempa;DPT;DPT-F3 80-315 SO 4P Ø315;Open;80;0;0;1450;3~400 В 50 Гц;139.801;37.381;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 23
Sempa;DPT;DPT-F3 100-270 L 4P Ø235;Unknown;100;0;0;1450;3~400 В 50 Гц;189.78;18.437;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 25
Sempa;DPT;DPT-F3 100-270 L 4P Ø223;Unknown;100;0;0;1450;3~400 В 50 Гц;149.772;16.219;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 25
Sempa;DPT;DPT-F3 100-270 L 4P Ø262;Unknown;100;0;0;1450;3~400 В 50 Гц;214.786;20.866;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 25
Sempa;DPT;DPT-F3 150-315 L 6P Ø250;Unknown;150;0;0;960;3~400 В 50 Гц;222.965;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 33
Sempa;DPT;DPT-F3 150-315 L 6P Ø338;Unknown;150;0;0;960;3~400 В 50 Гц;389.3;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 33
Sempa;DPT;DPT-F3 150-315 L 6P Ø280;Unknown;150;0;0;960;3~400 В 50 Гц;285.65;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 33
Sempa;DPT;DPT-F3 150-315 L 6P Ø305;Unknown;150;0;0;960;3~400 В 50 Гц;329.514;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 33
Sempa;DPT;DPT-F3 150-315 L 4P Ø290;Unknown;150;0;30.0;1475;3~400 В 50 Гц;429.904;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø338;Unknown;150;0;55.0;1475;3~400 В 50 Гц;583.87;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø325;Unknown;150;0;45.0;1475;3~400 В 50 Гц;559.875;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø305;Unknown;150;0;37.0;1475;3~400 В 50 Гц;494.853;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø270;Unknown;150;0;18.5;1475;3~400 В 50 Гц;387.915;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø250;Unknown;150;0;15.0;1475;3~400 В 50 Гц;329.929;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-315 L 4P Ø280;Unknown;150;0;22.0;1475;3~400 В 50 Гц;443.902;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 34
Sempa;DPT;DPT-F3 150-500 L 6P Ø530;Unknown;150;0;0;960;3~400 В 50 Гц;346.463;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 36
Sempa;DPT;DPT-F3 150-500 L 6P Ø500;Unknown;150;0;0;960;3~400 В 50 Гц;326.504;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 36
Sempa;DPT;DPT-F3 150-500 L 6P Ø450;Unknown;150;0;0;960;3~400 В 50 Гц;293.138;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 36
Sempa;DPT;DPT-F3 150-500 L 4P Ø450;Unknown;150;0;0;1450;3~400 В 50 Гц;439.555;73.6;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 37
Sempa;DPT;DPT-F3 150-500 L 4P Ø530;Unknown;150;0;0;1450;3~400 В 50 Гц;519.787;110.057;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 37
Sempa;DPT;DPT-F3 150-500 L 4P Ø500;Unknown;150;0;0;1450;3~400 В 50 Гц;489.675;98.502;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 37
Sempa;DPT;DPT-F3 200-400 L 6P Ø420;Unknown;200;0;0;960;3~400 В 50 Гц;666.473;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 40
Sempa;DPT;DPT-F3 200-400 L 6P Ø345;Unknown;200;0;0;960;3~400 В 50 Гц;541.825;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 40
Sempa;DPT;DPT-F3 200-400 L 6P Ø368;Unknown;200;0;0;960;3~400 В 50 Гц;581.709;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 40
Sempa;DPT;DPT-F3 200-400 L 4P Ø385;Unknown;200;0;0;1450;3~400 В 50 Гц;916.678;51.531;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 41
Sempa;DPT;DPT-F3 200-400 L 4P Ø420;Unknown;200;0;0;1450;3~400 В 50 Гц;999.992;61.263;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 41
Sempa;DPT;DPT-F3 200-400 L 4P Ø368;Unknown;200;0;0;1450;3~400 В 50 Гц;875.712;47.138;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 41
Sempa;DPT;DPT-F3 200-400 L 4P Ø405;Unknown;200;0;0;1450;3~400 В 50 Гц;964.213;56.999;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 41
Sempa;DPT;DPT-F3 200-400 L 4P Ø345;Unknown;200;0;0;1450;3~400 В 50 Гц;821.404;38.676;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 41
Sempa;DPT;DPT-F3 200-500 L 6P Ø530;Unknown;200;0;0;960;3~400 В 50 Гц;329.538;45.217;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 43
Sempa;DPT;DPT-F3 200-500 L 6P Ø510;Unknown;200;0;0;960;3~400 В 50 Гц;306.551;42.25;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 43
Sempa;DPT;DPT-F3 200-500 L 6P Ø485;Unknown;200;0;0;960;3~400 В 50 Гц;278.568;38.099;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 43
Sempa;DPT;DPT-F3 200-500 L 4P Ø510;Unknown;200;0;0;1450;3~400 В 50 Гц;461.587;95.291;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 44
Sempa;DPT;DPT-F3 200-500 L 4P Ø485;Unknown;200;0;0;1450;3~400 В 50 Гц;419.596;85.872;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 44
Sempa;DPT;DPT-F3 200-500 L 4P Ø530;Unknown;200;0;0;1450;3~400 В 50 Гц;499.638;102.773;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 44
Sempa;DPT;DPT-F3 300-400 L 6P Ø464;Unknown;300;0;0;960;3~400 В 50 Гц;1201.526;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 47
Sempa;DPT;DPT-F3 300-400 L 6P Ø430;Unknown;300;0;0;960;3~400 В 50 Гц;1101.439;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 47
Sempa;DPT;DPT-F3 300-400 L 6P Ø420;Unknown;300;0;0;960;3~400 В 50 Гц;1041.388;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 47
Sempa;DPT;DPT-F3 300-400 L 4P Ø464;Unknown;300;0;0;1450;3~400 В 50 Гц;1796.161;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 48
Sempa;DPT;DPT-F3 300-400 L 4P Ø430;Unknown;300;0;0;1450;3~400 В 50 Гц;1664.127;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 48
Sempa;DPT;DPT-F3 300-400 L 4P Ø420;Unknown;300;0;0;1450;3~400 В 50 Гц;1625.418;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 48
Sempa;DPT;DPT-F4 80-200 L 4P Ø190;Unknown;80;0;3.0;1455;3~400 В 50 Гц;89.917;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 50
Sempa;DPT;DPT-F4 80-200 L 4P Ø198;Unknown;80;0;3.0;1455;3~400 В 50 Гц;99.914;;25;25;25;25;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 50
Sempa;DPT;DPT-F4 100 L 4P Ø262;Unknown;100;0;0;1450;3~400 В 50 Гц;215.223;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 52
Sempa;DPT;DPT-F4 100 L 4P Ø223;Unknown;100;0;0;1450;3~400 В 50 Гц;150.223;;25;25;25;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 52
Sempa;DPT;DPT-F4 100 L 4P Ø235;Unknown;100;0;0;1450;3~400 В 50 Гц;190.223;;25;25;0;0;CatalogTable;Sempa «DPT Series. Submersible waste water centrifugal pump», изд. 01.2024 v1, стр. 52
Standart Pompa;C;C 50-200B (150.1);SingleChannel;50;25.0;1.49;1450;3~400 В 50 Гц;42.4;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200B (150.2);SingleChannel;50;25.0;1.12;1450;3~400 В 50 Гц;37.89;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200B (150.3);SingleChannel;50;25.0;0.75;1450;3~400 В 50 Гц;32.06;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 80-160B (160.1);SingleChannel;80;72.0;1.49;1450;3~400 В 50 Гц;103.69;9.586;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200Vx (156.1);Vortex;50;35.0;4.1;2900;3~400 В 50 Гц;40.62;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200Vx (156.2);Vortex;50;35.0;2.98;2900;3~400 В 50 Гц;35.3;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160Vx (146.1);Vortex;50;35.0;2.24;2900;3~400 В 50 Гц;33.1;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160Vx (146.2);Vortex;50;35.0;1.49;2900;3~400 В 50 Гц;30.77;;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160Vx (146.3);Vortex;50;35.0;1.12;2900;3~400 В 50 Гц;28.82;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160Vx (146.4);Vortex;50;35.0;0.75;2900;3~400 В 50 Гц;25.72;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200F (158.1);Open;50;5.0;4.1;2900;3~400 В 50 Гц;33.61;;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-200F (158.2);Open;50;5.0;2.98;2900;3~400 В 50 Гц;32.48;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160F (148.1);Open;50;5.0;2.24;2900;3~400 В 50 Гц;30.92;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160F (148.2);Open;50;5.0;1.49;2900;3~400 В 50 Гц;28.54;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 50-160F (148.3);Open;50;5.0;1.12;2900;3~400 В 50 Гц;23.53;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 117 «Çalışma Alanları»
Standart Pompa;C;C 100-270B (270.1);SingleChannel;100;76.0;8.95;1450;3~400 В 50 Гц;218.52;20.854;17;17;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
