Manufacturer;Series;Model;Impeller;DnOut;FreePassageMm;P2Kw;Rpm;Voltage;Qmax_m3h;H0_m;QH_points;QP;QEta;QNpsh;Quality;Document
Standart Pompa;C;C 100-270B (270.2);SingleChannel;100;76.0;7.46;1450;3~400 В 50 Гц;206.26;18.041;23;17;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 100-240B (240.1);SingleChannel;100;55.0;5.59;1450;3~400 В 50 Гц;142.42;19.625;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 100-240B (240.2);SingleChannel;100;55.0;4.1;1450;3~400 В 50 Гц;126.33;16.702;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 80-200Vx (205.1);Vortex;80;60.0;2.98;1450;3~400 В 50 Гц;77.32;11.28;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 80-200Vx (205.2);Vortex;80;60.0;2.24;1450;3~400 В 50 Гц;73.02;9.209;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 80-160Vx (165.1);Vortex;80;76.0;1.49;1450;3~400 В 50 Гц;84.14;5.359;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-200D (152.1);MultiChannel;50;25.0;4.1;2900;3~400 В 50 Гц;52.58;31.67;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-200D (152.2);MultiChannel;50;25.0;2.98;2900;3~400 В 50 Гц;49.95;27.388;17;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-160D (142.1);MultiChannel;50;25.0;2.24;2900;3~400 В 50 Гц;47.35;23.31;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-160D (141.1);MultiChannel;50;25.0;1.49;2900;3~400 В 50 Гц;41.09;18.687;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-160D (141.2);MultiChannel;50;25.0;1.12;2900;3~400 В 50 Гц;34.56;15.703;12;0;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 50-160D (141.3);MultiChannel;50;25.0;0.75;2900;3~400 В 50 Гц;26.3;12.31;6;0;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 118 «Çalışma Alanları»
Standart Pompa;C;C 100-240D (242.2);MultiChannel;100;38.0;5.59;2900;3~400 В 50 Гц;113.54;28.783;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 119 «Çalışma Alanları»
Standart Pompa;C;C 80-200D (202.1);MultiChannel;80;35.0;4.1;2900;3~400 В 50 Гц;90.09;25.433;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 119 «Çalışma Alanları»
Standart Pompa;C;C 80-200D (202.2);MultiChannel;80;35.0;2.98;2900;3~400 В 50 Гц;80.06;21.366;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 119 «Çalışma Alanları»
Standart Pompa;C;C 100-240Vx (245.1);Vortex;100;60.0;5.59;1450;3~400 В 50 Гц;118.79;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 119 «Çalışma Alanları»
Standart Pompa;C;C 100-240Vx (245.2);Vortex;100;60.0;4.1;1450;3~400 В 50 Гц;100.6;;12;12;0;0;CatalogTable;Standart Pompa, общий каталог продукции 2024 (sp_urun_katalog), серия C «Dalgıç atık su pompaları», стр. 119 «Çalışma Alanları»
ShinMaywa;CN-MT;CN80-MT-2.2kW;SingleChannel;80;0;2.2;0;3~ 50 Гц;85.82;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN80-MT-3.7kW[1];SingleChannel;80;0;3.7;0;3~ 50 Гц;116.87;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN80-MT-3.7kW[3];SingleChannel;80;0;3.7;0;3~ 50 Гц;77.62;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN100-MT-5.5kW[1];SingleChannel;100;0;5.5;0;3~ 50 Гц;129.73;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN100-MT-5.5kW[3];SingleChannel;100;0;5.5;0;3~ 50 Гц;93.2;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN100-MT-7.5kW[1];SingleChannel;100;0;7.5;0;3~ 50 Гц;152.04;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN100-MT-7.5kW[3];SingleChannel;100;0;7.5;0;3~ 50 Гц;90.13;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CNH;CNH100-11kW;SingleChannel;100;0;11.0;0;3~ 50 Гц;179.53;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CNH;CNH100-15kW;SingleChannel;100;0;15.0;0;3~ 50 Гц;232.54;;16;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CNH;CNH100-22kW;SingleChannel;100;0;22.0;0;3~ 50 Гц;267.12;;16;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN150-MT-5.5kW;SingleChannel;150;0;5.5;0;3~ 50 Гц;235.87;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN150-MT-7.5kW;SingleChannel;150;0;7.5;0;3~ 50 Гц;280.49;;16;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN;CN150-11kW;SingleChannel;150;0;11.0;0;3~ 50 Гц;268.86;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN;CN150-15kW;SingleChannel;150;0;15.0;0;3~ 50 Гц;310.95;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN;CN150-22kW;SingleChannel;150;0;22.0;0;3~ 50 Гц;380.88;;8;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN651-MT-1.5kW;SingleChannel;65;0;1.5;0;3~ 50 Гц;48.69;;38;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN501-MT-0.75kW;SingleChannel;50;0;0.75;0;3~ 50 Гц;24.12;;4;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN501T-MT-0.4kW;SingleChannel;50;0;0.4;0;3~ 50 Гц;18.25;;3;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
ShinMaywa;CN-MT;CN401T-MT-0.25kW;SingleChannel;40;0;0.25;0;3~ 50 Гц;9.85;;16;0;0;0;CatalogTable;"ShinMaywa «Submersible sludge pump CN/CN-MT/CNH・CNL series» (каталог, 03.2021; копия дистрибьютора chainaris.co.th), стр. 5, Performance Curves 50 Hz"
Hydroo;WF;WF50-15-40;MultiChannel;50;19.5;5.5;2940;3~380 В 50 Гц;35.35;;110;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-32;MultiChannel;50;25.5;4.0;2840;3~380 В 50 Гц;29.81;;91;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-25;MultiChannel;50;25.5;3.0;2840;3~380 В 50 Гц;23.18;;68;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-18;MultiChannel;50;22.0;2.2;2880;3~380 В 50 Гц;23.68;;69;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-15;MultiChannel;50;20.0;1.5;2880;3~380 В 50 Гц;24.84;;74;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-12-12;MultiChannel;50;20.0;1.5;2880;3~380 В 50 Гц;19.72;;58;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF40-8-15;MultiChannel;40;15.0;1.1;2850;3~380 В 50 Гц;22.67;;74;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-8-15;MultiChannel;50;20.0;1.1;2850;3~380 В 50 Гц;22.67;;74;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF40-15-8;MultiChannel;40;20.0;1.1;2850;3~380 В 50 Гц;19.69;;61;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-8;MultiChannel;50;20.0;1.1;2850;3~380 В 50 Гц;19.69;;61;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-20-40;MultiChannel;50;19.5;7.5;2940;3~380 В 50 Гц;39.72;;84;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-20-30;MultiChannel;50;19.5;5.5;2940;3~380 В 50 Гц;44.94;;101;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-20;MultiChannel;50;22.0;2.2;2880;3~380 В 50 Гц;32.64;;62;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF40-12-18;MultiChannel;40;20.0;1.5;2880;3~380 В 50 Гц;34.93;;78;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-25-25;MultiChannel;50;19.5;5.5;2940;3~380 В 50 Гц;44.67;;92;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-25-20;MultiChannel;50;25.5;3.0;2840;3~380 В 50 Гц;36.97;;75;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-20-15;MultiChannel;50;22.0;2.2;2880;3~380 В 50 Гц;34.95;;70;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-25-10;MultiChannel;50;22.0;2.2;2880;3~380 В 50 Гц;34.81;;69;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-25-35;MultiChannel;50;19.5;7.5;2940;3~380 В 50 Гц;44.68;;93;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 13 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-10-7;MultiChannel;50;15.0;0.55;2850;3~380 В 50 Гц;16.92;;66;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-10-13;MultiChannel;50;20.0;1.1;2850;3~380 В 50 Гц;17.54;;63;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-15-10;MultiChannel;50;20.0;1.5;2880;3~380 В 50 Гц;19.87;;63;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF40-12-10;MultiChannel;40;15.0;0.75;2850;3~380 В 50 Гц;20.48;;78;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF50-12-10;MultiChannel;50;15.0;0.75;2850;3~380 В 50 Гц;20.48;;78;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-30-25;MultiChannel;65;17.5;5.5;2940;3~380 В 50 Гц;59.64;;120;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-25-15;MultiChannel;65;25.5;3.0;2840;3~380 В 50 Гц;54.74;;106;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-37-13;MultiChannel;65;25.5;3.0;2840;3~380 В 50 Гц;59.5;;114;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-40-10;MultiChannel;65;25.5;3.0;2840;3~380 В 50 Гц;54.56;;90;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 14 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-25-31;MultiChannel;65;17.5;5.5;2940;3~380 В 50 Гц;42.73;;75;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-20-27;MultiChannel;65;26.0;4.0;2840;3~380 В 50 Гц;36.0;;61;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-20-25;MultiChannel;65;26.0;4.0;2840;3~380 В 50 Гц;44.75;;80;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-25-18;MultiChannel;65;25.5;3.0;2840;3~380 В 50 Гц;59.89;;118;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-25-14;MultiChannel;65;24.0;2.2;2880;3~380 В 50 Гц;55.72;;106;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-25-10;MultiChannel;65;28.0;1.5;2850;3~380 В 50 Гц;41.81;;70;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-15-10;MultiChannel;65;23.0;1.1;2850;3~380 В 50 Гц;27.99;;64;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-35-7;MultiChannel;65;24.0;2.2;2880;3~380 В 50 Гц;49.87;;90;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 10"
Hydroo;WF;WF65-50-55;MultiChannel;6;22.0;15.0;2930;3~380 В 50 Гц;69.89;;76;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-20-60;MultiChannel;65;22.0;11.0;2930;3~380 В 50 Гц;19.4;;20;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF65-40-50;MultiChannel;65;22.0;11.0;2930;3~380 В 50 Гц;57.38;;96;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 15 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-48-38;MultiChannel;80;22.0;11.0;2930;3~380 В 50 Гц;124.43;;129;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-36-16;MultiChannel;80;35.0;4.0;1413;3~380 В 50 Гц;89.34;;78;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 12"
Hydroo;WF;WF80-36-12;MultiChannel;80;50.0;2.2;1413;3~380 В 50 Гц;59.97;;51;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 12"
Hydroo;WF;WF80-35-13;MultiChannel;80;34.5;3.0;2840;3~380 В 50 Гц;69.76;;67;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-40-10;MultiChannel;80;26.5;2.2;2880;3~380 В 50 Гц;60.07;;57;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-40-30;MultiChannel;80;17.5;7.5;2940;3~380 В 50 Гц;79.68;;133;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-40-22;MultiChannel;80;17.5;5.5;2940;3~380 В 50 Гц;79.95;;117;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-50-25;MultiChannel;80;17.5;7.5;2940;3~380 В 50 Гц;79.75;;113;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-40-8;MultiChannel;80;26.5;2.2;2880;3~380 В 50 Гц;60.46;;71;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF80-40-15;MultiChannel;80;26.0;4.0;2840;3~380 В 50 Гц;59.98;;80;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 16 Performance curve; техданные стр. 11"
Hydroo;WF;WF100-65-20;MultiChannel;100;32.5;7.5;2940;3~380 В 50 Гц;99.35;;81;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 17 Performance curve; техданные стр. 11"
Hydroo;WF;WF100-45-22;MultiChannel;100;32.5;7.5;2940;3~380 В 50 Гц;99.79;;93;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 11"
Hydroo;WF;WF100-70-14;MultiChannel;100;35.5;5.5;2940;3~380 В 50 Гц;94.46;;94;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 11"
Hydroo;WF;WF100-50-12;MultiChannel;100;34.5;4.0;2840;3~380 В 50 Гц;99.6;;95;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 11"
Hydroo;WF;WF100-100-35;MultiChannel;100;35.0;22.0;1460;3~380 В 50 Гц;138.49;;83;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 12"
Hydroo;WF;WF100-100-39;MultiChannel;100;35.0;22.0;1460;3~380 В 50 Гц;158.68;;101;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 12"
Hydroo;WF;WF100-80-35;MultiChannel;100;27.5;18.5;1460;3~380 В 50 Гц;143.68;;93;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 19 Performance curve; техданные стр. 12"
Hydroo;WF;WF200-250-40;MultiChannel;200;40.0;55.0;1480;3~380 В 50 Гц;488.67;;147;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 22 Performance curve; техданные стр. 12"
Hydroo;WF;WF200-400-30;MultiChannel;200;40.0;55.0;1480;3~380 В 50 Гц;436.9;;117;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 22 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-600-28;MultiChannel;250;60.0;75.0;1480;3~380 В 50 Гц;1000.11;;136;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-600-12;MultiChannel;250;62.0;37.0;1470;3~380 В 50 Гц;887.68;;145;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-600-9;MultiChannel;250;45.0;30.0;1460;3~380 В 50 Гц;654.0;;130;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-420-22;MultiChannel;250;62.0;37.0;1470;3~380 В 50 Гц;878.13;;123;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-360-28;MultiChannel;250;45.0;45.0;1470;3~380 В 50 Гц;599.21;;94;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF250-400-15;MultiChannel;250;45.0;30.0;1460;3~380 В 50 Гц;601.77;;95;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 23 Performance curve; техданные стр. 12"
Hydroo;WF;WF300-800-12;MultiChannel;300;60.0;45.0;1470;3~380 В 50 Гц;1113.07;;130;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 24 Performance curve; техданные стр. 12"
Hydroo;WF;WF300-800-20;MultiChannel;300;60.0;75.0;1450;3~380 В 50 Гц;1113.07;;130;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 24 Performance curve; техданные стр. 12"
Hydroo;WF;WF300-600-20;MultiChannel;300;55.0;55.0;1450;3~380 В 50 Гц;959.36;;110;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 24 Performance curve; техданные стр. 12"
Hydroo;WF;WF300-800-8;MultiChannel;300;60.0;37.0;1450;3~380 В 50 Гц;861.22;;88;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 24 Performance curve; техданные стр. 12"
Hydroo;WF;WF300-500-15;MultiChannel;300;60.0;37.0;1450;3~380 В 50 Гц;876.36;;94;0;0;0;CatalogTable;"Hydroo «WDROO series. Submersible sewage pump WF, WX, WG, WV 50Hz» (изд. 06.2023), стр. 24 Performance curve; техданные стр. 12"
